\chapter{Input for Output}\label{input-for-output}

Several items are used to specify what will appear in the output file(s). The output is described in the next section of this document.

\section{Group -- Reports}\label{group-reports}

\subsection{Variable Dictionary Reports}\label{variable-dictionary-reports}

One of the most important outputs for EnergyPlus is the Variable Dictionary reports---these contain the key variable names for each simulation. This single input object is used to produce two important reports that are used to identify the specific output variables and meters available for a specific EnergyPlus model.~ Two output files are produced (\textbf{eplusout.rdd \& eplusout.mdd}) that list the names of the output variables and meters for that simulation.~ You may need to run your simulation once and produce these files before you ask for specific output variables (\textbf{rdd}) or meters (\textbf{mdd}) (see \hyperref[outputvariable]{Output:Variable} and \hyperref[outputmeter-and-outputmetermeterfileonly]{Output:Meter} objects). Variables available, to some extent, depend on the simulation input. Variables are ``set up'' during the initial ``get input'' processing done within the modules. Therefore, an item that is specific to a certain type of coil would not be available if that coil were not used during the simulation. This command will produce a list of variables available for reporting.

\subsection{Output:VariableDictionary}\label{output-variabledictionary}

\subsubsection{Inputs}

\paragraph{Field: Key Field}\label{field-key-field}

For this field there are two choices: \textbf{IDF} and \textbf{regular}. The regular option is the default and produces a listing that shows the type of variable: Zone or HVAC, Average or Sum. ``\textbf{Zone}'' variables are calculated and can be reported after each Zone/Heat Balance timestep (ref: Timesteps input object). ``\textbf{HVAC}'' variables are calculated and can be reported with each variable HVAC timestep. ``\textbf{Average}'' variables will be averaged over the time interval being reported whereas ``\textbf{Sum}'' variables are summed over that time interval. (Meter variables are always summed.) Units for the variable are shown in ``{[} {]}''.

\paragraph{Field: Sort Option}\label{field-sort-option}

For this field there are two choices: \textbf{Name} and \textbf{Unsorted}. By default, the listing of available reporting variables are unsorted---listed in the streaming order that EnergyPlus generates them. Or, you can have them sorted by name.

Examples of the options for this object follow:

\begin{lstlisting}
Output:VariableDictionary,regular;
\end{lstlisting}

Results of this are shown in the Output Details document under the \textbf{eplusout.rdd} (output variables) and \textbf{eplusout.mdd} (meter variables) files.

The eplusout.mdd file has a similar format for meters:

\subsubsection{Variable Dictionary Report in IDF Format}\label{variable-dictionary-report-in-idf-format}

The common workflow process of examining Variable Dictionary Reports and then adding reporting requests to an IDF file can be facilitated by using the following alternate form (Report Name = IDF) of the input object that requests the reports.

\begin{lstlisting}
Output:VariableDictionary, IDF;
\end{lstlisting}

A sorted request would appear similarly:

\begin{lstlisting}
Output:VariableDictionary, IDF, Name;
\end{lstlisting}

\subsection{Surface Reports}\label{surface-reports}

There are two specific objects for surfaces: \textbf{\hyperref[outputsurfaceslist]{Output:Surfaces:List}} and \textbf{\hyperref[outputsurfacesdrawing]{Output:Surfaces:Drawing}}---as the names imply, the list reports are simple text reports that are contained in one of the output files whereas the drawing reports will create files that are used in other graphic tools.

These objects and their use is described in the following:

\subsection{Output:Surfaces:List}\label{outputsurfaceslist}

Examples of using the Output:Surfaces:List object follow:

\subsubsection{Inputs}\label{inputs-040}

\paragraph{Lines Data Report}\label{lines-data-report}

An example input object for this report follows.

\begin{lstlisting}
Output:Surfaces:List, Lines;
\end{lstlisting}

The above IDF line will produce a simple file of line segments that constitute the surfaces in the IDF file. This file is the~ ``lines'' report (\textbf{eplusout.sln}) and is described in more detail in the Output Details and Examples document.

\paragraph{Field: Report Specifications}\label{field-report-specifications}

An extra option of entering ``IDF'' in this field directs the Lines report to produce coordinates transformed into Surface Geometry (Lower Left Corner, CounterClockwise, WorldCoordinates).~ An example of this follows.

\begin{lstlisting}
Output:Surfaces:List, Lines, IDF;
\end{lstlisting}

The result is put on the \textbf{eplusout.sln} file and is nearly ready for putting into a IDF. Again, it is described in more detail in the Output Details and Examples document.

\paragraph{Detailed Surface Data Report}\label{detailed-surface-data-report}

An example input object for this report follows.

\begin{lstlisting}
Output:Surfaces:List, Details;
\end{lstlisting}

This report (in \textbf{eplusout.eio}) contains details about each surface---including surface name, associated zone, area, approximate height and width, tilt, outward facing angle. Specific details on this report can be found in the Output Details and Examples document.

\paragraph{Vertices Data Report}\label{vertices-data-report}

An example input object for this report follows.

\begin{lstlisting}
Output:Surfaces:List, Vertices;
\end{lstlisting}

This report (in \textbf{eplusout.eio}) contains the vertices of each surface along with surface name and other information. Specific details on this report can be found in the Output Details and Examples document.

\paragraph{Detailed Surface Data With Vertices Report}\label{detailed-surface-data-with-vertices-report}

An example input object for this report follows.

\begin{lstlisting}
Output:Surfaces:List, DetailsWithVertices;
\end{lstlisting}

This report (in \textbf{eplusout.eio}) is the combination of the two preceding reports (Details and Vertices). Specific details on this report can be found in the Output Details and Examples document.

\paragraph{View Factor Information Report}\label{view-factor-information-report}

An example input object for this report follows.

\begin{lstlisting}
Output:Surfaces:List, ViewFactorInfo;
\end{lstlisting}

This report (in \textbf{eplusout.eio}) provides details about the thermal radiation exchange view factors and interchange factors.~ Specific details on this report can be found in the Output Details and Examples document.

\paragraph{DecayCurvesFromComponentLoadsSummary}\label{decaycurvesfromcomponentloadssummary}

An example input object for this report follows.

\begin{lstlisting}
Output:Surfaces:List, DecayCurvesFromComponentLoadsSummary;
\end{lstlisting}

This report (in \textbf{eplusout.eio}) provides an intermediate calculation used, called a decay curve,~ in the Zone Component Loads Summary report for the estimate of the sensible-delayed column values. A decay curve is created for each surface in a zone by introducing a radiant pulse. Each value in each row of the report corresponds to a zone time step from the time the pulse was introduced. See Zone Component Load Summary described in object \hyperref[outputtablesummaryreports]{Output:Table:SummaryReports} for more detailed information.

\subsection{Output:Surfaces:Drawing}\label{outputsurfacesdrawing}

Examples of using the Output:Surfaces:Drawing object follow:

\subsubsection{Inputs}\label{inputs-1-037}

\paragraph{DXF Surface Report}\label{dxf-surface-report}

Examples input objects follow.

\begin{lstlisting}
Output:Surfaces:Drawing, DXF;
  Output:Surfaces:Drawing, DXF, RegularPolyline;
  Output:Surfaces:Drawing, DXF, Triangulate3DFace, mycolorscheme;
\end{lstlisting}

The above IDF specification will produce a DXF file (\textbf{eplusout.dxf}) of the surfaces in the IDF file.~ Only one DXF report can be produced. More specifics on this report can be found in the Output Details and Examples document.

\paragraph{Field: Report Specifications 1}\label{field-report-specifications-1}

As indicated in the example, you can select among three different ways that surfaces with more than four sides will appear in the DXF file. These are:

\begin{itemize}
\item
  ThickPolyline -- surface with \textgreater{}4 sides will be represented as a ``thick'' line in the appropriate surface color. It will look like a hole in the drawing with a thicker edge.
\item
  RegularPolyline -- surface with \textgreater{}4 sides will be represented as a regular line in the appropriate surface color. It will look like a hole in the drawing.
\item
  Triangulate3DFace -- surface with \textgreater{}4 sides will be ``triangulated'' internally within EnergyPlus.~ This is only for drawing purposes and does not affect the calculations in any way.~ In a line version of the DXF, it will appear that the surface is split into triangles. In a solid view, the surface will appear similar to surfaces with \textless{}= 4 sides. The triangulation algorithm is not perfect and warnings do result when the software cannot triangulate the surface.
\end{itemize}

\paragraph{Field: Report Specifications 2}\label{field-report-specifications-2}

This field can be used to control the color scheme in the DXF file by entering the name of an \hyperref[outputcontrolsurfacecolorscheme]{OutputControl:SurfaceColorScheme} object.~ Using \hyperref[outputcontrolsurfacecolorscheme]{OutputControl:SurfaceColorScheme}, you can define color schemes for surface representation. This feature will let you align the colors with the software of your choice (colors don't seem to be standard across DXF viewers).

Several software programs can render this file into something viewable and are described in more detail in the Output Details and Examples document under the file name (\textbf{eplusout.dxf}).

\paragraph{DXF Wire Frame Report}\label{dxf-wire-frame-report}

An example input object for this report follows.

\begin{lstlisting}
Output:Surfaces:Drawing, DXF:WireFrame;
\end{lstlisting}

The above IDF specification will produce a DXF (Drawing Exchange Format) file (\textbf{eplusout.dxf}) of the surfaces in the IDF file using the DXF ``Lines'' command---producing only a wire frame capable file. More specifics on this report can be found in the Output Details and Examples document. Only one DXF report can be produced.

\paragraph{VRML Report}\label{vrml-report}

Examples input objects for this report follow.

\begin{lstlisting}
Output:Surfaces:Drawing, VRML;
  Output:Surfaces:Drawing, VRML, Triangulate3DFace;
\end{lstlisting}

The above IDF specification produces a VRML (Virtual Reality Modeling Language) file (\textbf{eplusout.wrl}) of the surfaces in the IDF file.~ Only one VRML report can be produced. VRML files can be viewed in many web browsers after adding a ``plug-in'' and there are some stand-alone viewers as well. More specifics on this report can be found in the Output Details and Examples document.

\paragraph{Field: Report Specifications 1}\label{field-report-specifications-1-1}

As indicated in the example, you can select several figure types (for \textgreater{}4 sided surfaces) in the DXF report. These are:

\begin{itemize}
\item
  ThickPolyline -- surface with \textgreater{}4 sides will be represented as a ``thick'' line in the appropriate surface color. It will look like a hole in the drawing with a thicker edge.
\item
  RegularPolyline -- surface with \textgreater{}4 sides will be represented as a regular line in the appropriate surface color. It will look like a hole in the drawing.
\item
  Triangulate3DFace -- surface with \textgreater{}4 sides will be ``triangulated'' internally within EnergyPlus.~ This is only for drawing purposes and does not affect the calculations in any way.~ In a line version of the VRML, it will appear that the surface is split into triangles. In a solid view, the surface will appear similar to surfaces with \textless{}= 4 sides. The triangulation algorithm is not perfect and warnings do result when the software cannot triangulate the surface.
\end{itemize}

\paragraph{Field: Report Specifications 2}\label{field-report-specifications-2-1}

Color schemes are not applicable for VRML reports.

\subsection{Output:Schedules}\label{outputschedules}

This is a condensed reporting that illustrates the full range of schedule values---in the style of input: DaySchedule, WeekSchedule, and Annual Schedule.

\subsubsection{Inputs}\label{inputs-2-034}

\paragraph{Field: Key Field}\label{field-key-field-1}

This field should contain the word \textbf{Hourly} or \textbf{TimeStep} to obtain the respective reports.

\begin{lstlisting}
Output:Schedules, Hourly;     ! values on hourly increments (day schedule resolution)
  Output:Schedules, TimeStep; ! will give them at the timestep of the simulation
\end{lstlisting}

This report is placed on the \textbf{eplusout.eio} file. Details of this reporting are shown in the Output Details and Examples document.~ Schedule values over time can also be obtained in the EnergyPlus Standard Output (in eplusout.eso) using \hyperref[outputvariable]{Output:Variable} objects.

\subsection{Output:Constructions}\label{outputconstructions}

\subsubsection{Inputs}\label{inputs-3-030}

\paragraph{Constructions Report}\label{constructions-report}

This report content is added to the ``\textbf{eplusout.eio}'' file. It shows the calculated results related to conduction transfer functions for each construction. It also includes similar details about the windows. Specific details on this report can be found in the Output Details and Examples document.~ The following input object is used to obtain the Construction report.

\begin{lstlisting}
Output:Constructions,Constructions;
\end{lstlisting}

\paragraph{Field: Details Type 1, Details Type 2}\label{field-details-type-1-details-type-2}

Either field can contain the word ``\textbf{Constructions}'' to get the constructions report.

Or either field can contain the word ``\textbf{Materials}'' to obtain the Materials report.

\paragraph{Materials Report}\label{materials-report}

This report content is added to the ``\textbf{eplusout.eio}'' file. It provides a summary of the thermal properties and thickness of the construction and window materials in the model.~ Specific details on this report can be found in the Output Details and Examples document.~ The following input object is used to obtain the Materials report.

\begin{lstlisting}
Output:Constructions,Materials;
\end{lstlisting}

\subsection{Output:DaylightFactors}\label{outputdaylightfactors}

This report content is added to the \textbf{eplusout.dfs} file.

Daylight factors are ratios of interior illuminance at a specific location to exterior horizontal illuminance. In EnergyPlus, they are pre-calculated hourly for every shadow calculation day for every exterior window of a daylight zone. The pre-calculated daylight factors are interpolated between hours and for the actual sky conditions in the time-step calculation of the daylighting performance of daylight zones.

EnergyPlus reports the daylight factors for four CIE sky types (clear, turbid clear, intermediate, and overcast) at noon time (12:00pm) for each exterior windows (base window without shading) in the \textbf{eio} file when the daylight factors are first calculated. This new object can report all hourly pre-calculated daylight factors. Details of the report are shown in the Output Details document.

\subsubsection{Inputs}\label{inputs-4-027}

\paragraph{Field: Reporting Days}\label{field-reporting-days}

This field is used to select days to report the daylight factors. Two choices are ``\textbf{SizingDays}'' and ``\textbf{AllShadowCalculationDays}''. The ``\textbf{SizingDays}'' choice will output the daylight factors for only the sizing calculation days, while the ``\textbf{AllShadowCalculationDays}'' choice will output daylight factors for all shadow calculation days.

An example of this object follows.

\begin{lstlisting}
Output:DaylightFactors,
  SizingDays;    !- Reporting Days
\end{lstlisting}

\subsection{Output:EnergyManagementSystem}\label{outputenergymanagementsystem}

This report content is added to the ``eplusout.edd'' file. It shows information useful for the Energy Management System. The user can select the level of detail reported to the file using the fields in this object. However, there must be some other EMS-related input objects in the input file before this report will be generated.

\subsubsection{Inputs}\label{inputs-5-024}

\paragraph{Field: Actuator Availability Dictionary Reporting}\label{field-actuator-availability-dictionary-reporting}

This field is used to control the level of output reporting related to the EMS actuators that are available for a particular model. When EnergyPlus runs with EMS, it sets up a wide array of possible actuators that the EMS could use. (To actually use them requires an \hyperref[energymanagementsystemactuator]{EnergyManagementSystem:Actuator} object). Actuator availability dictionary reporting is provided to show the user what actuators are available in a particular building model. Regardless of the level of reporting chosen here, the same set of actuators are actually available. There are three levels to choose from. The ``None'' choice means that no reporting of available actuators is done. The ``NotByUniqueKeyNames'' level means that the output includes only the types of actuators and their control options but not the unique, user-defined names that identify a specific actuator in the model. The ``Verbose'' level means that the output includes all combinations of actuator types, control types, and the unique names of specific actuators. The verbose level provides all the information needed for input in an \hyperref[energymanagementsystemactuator]{EnergyManagementSystem:Actuator} input object.

\paragraph{Field: Internal Variable Availability Dictionary Reporting}\label{field-internal-variable-availability-dictionary-reporting}

This field is used to control the level of output reporting related to the EMS internal variables that are available for a particular model. When EnergyPlus runs with EMS, it sets up a wide array of possible internal data sources that the EMS could use. (To actually use them requires an \hyperref[energymanagementsysteminternalvariable]{EnergyManagementSystem:InternalVariable} object). Internal variable availability dictionary reporting is provided to show the user what internal data are available. Regardless of the level of reporting chosen here, the same internal data are available. There are three levels to choose from. The ``None'' choice means that no reporting of available internal data is done. The ``NotByUniqueKeyNames'' level means that the output includes only the types of internal data but not the unique names that identify a specific instances in the model. The ``Verbose'' level means that the output includes all combinations of internal variables and the unique names of specific instances. The verbose level provides all the information needed for an \hyperref[energymanagementsysteminternalvariable]{EnergyManagementSystem:InternalVariable} input object.

\paragraph{Field: EnergyPlus Runtime Language Debug Output Level}\label{field-energyplus-runtime-language-debug-output-level}

This field is used to control the level of output reporting related to the execution of EnergyPlus Runtime Language, or Erl. This reporting is valuable for debugging Erl programs. When Erl programs are run inside EnergyPlus they can report error situations (such as divide by zero) or a full trace of each Erl statement. There are three levels of reporting. The ``None'' choice means that no reporting of Erl debug information is done. The ``ErrorsOnly'' choice means that Erl debugging traces are only output if the statement produces an error situation. The ``Verbose'' choice means that Erl debugging traces are done for each line of each Erl program. The verbose setting needs to be used with care because a large model with a long runperiod can easily create an EDD file that is too large for most computer systems (e.g.~many GBs of text).

An example of this object follows.

\begin{lstlisting}
Output:EnergyManagementSystem,
  Verbose,    ! Actuator Availability Dictionary Reporting
  Verbose,    ! Internal Variable Availability Dictionary Reporting
  ErrorsOnly; ! EnergyPlus Runtime Language Debug Output Level
\end{lstlisting}

\subsection{OutputControl:SurfaceColorScheme}\label{outputcontrolsurfacecolorscheme}

This object provides control over the colors that appear in the DXF report, by surface.~ In addition, the Datasets folder contains example objects, including the ``original'' color scheme (prior to the 2.1 release).

\subsubsection{Inputs}\label{inputs-6-021}

\paragraph{Field: Name}\label{field-name-039}

This assigns a unique name to this colorscheme data set.~ This name is used in the DXF output objects.

\paragraph{Field Set: Drawing Element Type and Colorr}\label{field-set-drawing-element-type-and-colorr}

This set of fields can range from none (accepting the default colors) up to 15 sets with individual types of building elements assigned a color number.~ (drawing element types not assigned a color number will use the default color numbers)

\paragraph{Field: Drawing Element \textless{}\#\textgreater{} Type}\label{field-drawing-element-type}

This field uses a choice of the drawing types (Text, Walls, Windows, GlassDoors, Doors, Roofs, Floors, DetachedBuildingShades, DetachedFixedShades, AttachedBuildingShades, Photovoltaics, TubularDaylightDomes, TubularDaylightDiffusers, DaylightReferencePoint1, DaylightReferencePoint2) for the color number assignment in the following field.

\paragraph{Field: Color for Drawing Element \textless{}\#\textgreater{}}\label{field-color-for-drawing-element}

This is a color ``number'' from 0 to 255.~ DXF display software is not standardized---you may need to play around with these numbers if you don't like the supplied default color scheme.

\subsection{OutputControl:ReportingTolerances}\label{outputcontrolreportingtolerances}

This input object is created to allow more user control over some aspects of output reporting. Specifically, the reporting of ``Time setpoint not met'' hours~ See thermostat reporting (ZoneControl Thermostat Outputs).

\subsubsection{Inputs}\label{inputs-7-021}

\paragraph{Field: Tolerance for Time Heating Setpoint Not Met}\label{field-tolerance-for-time-heating-setpoint-not-met}

This field allows the entry of a value for the tolerance away from the heating setpoint reporting. If the zone temperature is below the heating setpoint by more than this value, the following output variables will increment as appropriate

Zone Heating Setpoint Not Met Time

Zone Heating Setpoint Not Met While Occupied Time

This also impacts table report ``Annual Building Utility Performance Summary'' subtable ``Comfort and Setpoint Not Met Summary''.

\paragraph{Field: Tolerance for Time Cooling Setpoint Not Met}\label{field-tolerance-for-time-cooling-setpoint-not-met}

This field allows the entry of a value for the tolerance away from the cooling setpoint reporting. If the zone temperature is above the cooling setpoint by more than this value, the following output variables will increment as appropriate

Zone Cooling Setpoint Not Met Time

Zone Cooling Setpoint Not Met While Occupied Time

This also impacts table report ``Annual Building Utility Performance Summary'' subtable ``Comfort and Setpoint Not Met Summary''.

As seen in an IDF:

\begin{lstlisting}
OutputControl:ReportingTolerances,.21,.21;
\end{lstlisting}

\subsection{OutputControl:ResilienceSummaries}\label{OutputControlResilienceSummaries}

This input specifies methods or algorithms used in certain resilience reporting variables.

\subsubsection{Inputs}\label{inputs-OutputControlResilienceSummaries}

\paragraph{Field: Heat Index Algorithm}\label{Heat-Index-Algorithm}

This field has two choices: \textbf{Simplified} and \textbf{Extended}. The
Simplified option is the default and by choosing this, the heat index will be
calculated using the method based on regression analysis carried out by Lans P.
Rothfusz. When Extended is selected, the heat index will be computed using the
extended heat index method developed by Lu \& Romps. Note that using the
Extended method is slower to simulate.

\subsection{Output:Variable}\label{outputvariable}

This input object is used request results reporting.~ As shown above in the Variable Dictionary Report section, there are many different output variables available for reporting results from EnergyPlus.~ The Output:Variable object is primarily used for reporting time series data at various frequencies.

Each Output:Variable object causes a specific number assignment for outputs. For example, you could request separate reporting for the outside temperature:

\begin{lstlisting}
Output:Variable,*,Site Outdoor Air Drybulb Temperature,timestep;
Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;
Output:Variable,*,Site Outdoor Air Drybulb Temperature,monthly;
\end{lstlisting}

\subsubsection{Inputs}\label{inputs-8-019}

\paragraph{Field: Key Value}\label{field-key-value}

This alpha field can be used to make a specific reference for reporting. In addition to the generic variable names listed in the Variable Dictionary Report for the input file, variables will also have a key designator (such as Zone name or Surface name). You can reference the standard output file (\textbf{eplusout.eso}) to see just how these look.

\begin{lstlisting}
41,2,ZN001:WALL003,Surface Inside Temperature [C]
42,2,ZN001:WALL004,Surface Inside Temperature [C]
43,2,ZN002:WALL003,Surface Inside Temperature [C]
44,2,ZN002:WALL004,Surface Inside Temperature [C]
45,2,ZN001:WALL004,Surface Outside Temperature [C]
46,2,ZN001:WALL004,Surface Int Convection Coeff[W/m2-K]
47,2,ZN001:WALL004,Surface Ext Convection Coeff[W/m2-K]
48,2,ZONE ONE,Zone Mean Radiant Temperature [C]
49,2,ZONE ONE,Zone Total Internal Latent Gain Energy [J]
50,2,ZONE ONE,Zone Lights Electric Energy [J]
51,2,ZONE ONE,Zone Air Temperature [C]
\end{lstlisting}

For example, in the previous block, one key for the surface variables is \textbf{ZN001:WALL004} whereas the key for the zone variables is \textbf{ZONE ONE} (note that the space is required and significant for this key).

You can have all keys listed in the standard output file by putting a ``*'' in this field, you can have specific items listed by putting in a key value, or you can use regular expressions to filter the key values. If this field is left blank, it will use a $*$ as the default (i.e., you will get all variables of Variable Name).

Using regular expressions allows for powerful filtering capabilities on the key value. For example, in the previous block, you can find the Surface Inside Temperature for all surfaces in only ZN001 with a single Output:Variable expression.

\begin{lstlisting}
Output:Variable,ZN001:.*,Surface Inside Temperature,timestep;
\end{lstlisting}

Consult the following URL for more information about the regular expressions RE2 supports: \url{https://github.com/google/re2/wiki/Syntax}

Note that due to the functionality of the Input Processor, no regular expression can contain a ``,'' even if it is a valid regular expression. If a regular expression has a comma in it then the Input Processor will create a new, erroneous field. The most common occurrence of a comma in a regular expression is ranges, such as ``[a-zA-Z]\{3,5\}''.

\paragraph{Field: Variable Name}\label{field-variable-name}

This alpha field is the variable name (you don't have to put on the units) that is shown in the Variable Dictionary Report file (eplusout.rdd). This field is required.

A special word that can be used here for the schedules is ``Schedule Value'', which can be used to report schedule values. Refer to \ref{schedule-value} for more details and examples of using the ``Schedule Value'' option here.

\paragraph{Field: Reporting Frequency}\label{field-reporting-frequency}

This field specifies how often the variable will be listed in the output file. ``\textbf{Detailed}'' will list the value each calculation step (i.e.~Zone or HVAC). ``\textbf{Timestep}'' will be the same as ``Detailed'' for Zone valued variables and will be aggregated to the Zone timestep (i.e.~Timestep in Hour value) for HVAC variables. ``\textbf{Hourly}'' will aggregate the value to the hour. ``\textbf{Daily}'' will aggregate to the day (i.e.~one value per day). ``\textbf{Monthly}'' will aggregate to the month (i.e.~one value per month). ``\textbf{\hyperref[runperiod]{RunPeriod}}'' will aggregate to the runperiod specified (each Design Day is a runperiod as is each runperiod object). ``\textbf{Annual}'' will aggregate to the year  (i.e.~one value per year) when used with a RunPeriod:CustomRange object. Default for this field if left blank or omitted is \textbf{Hourly}.

\paragraph{Field: Schedule Name}\label{field-schedule-name-004}

The final field is a schedule name. This can be used to limit the number of lines that appear in your output file. For example, a schedule such as ``ON PEAK'' or ``OFF PEAK'' could provide a slice of values. Or, a seasonal schedule could be devised. The output variable will be active during any hour in which the schedule value is \textgreater{}0. For daily, monthly, and environment reporting frequencies, the aggregate value will be only for active schedule hours. Summed variables will report the sum for the active hours only. Averaged variables will report the average during the active hours only. If Schedule\_Name is omitted, the output variable will be active for all hours.

Other IDF examples:

\begin{lstlisting}
Output:Variable, * , Zone Mean Air Temperature, hourly;
Output:Variable, * , Zone Mean Radiant Temperature, timestep;
Output:Variable, * , Zone Air System Sensible Heating Energy, hourly;
Output:Variable, * , Zone Air System Sensible Cooling Energy, hourly;
Output:Variable, * , Zone Air Temperature, hourly;
Output:Variable, * , Zone Air Temperature;  ! same as previous line
\end{lstlisting}


\subsection{Output:\-Meter and Output:\-Meter:\-Meter\-File\-Only}\label{outputmeter-and-outputmetermeterfileonly}

\subsection{Output:\-Meter:\-Cumulative and Output:\-Meter:\-Cumulative:\-Meter\-File\-Only}\label{outputmetercumulative-and-outputmetercumulativemeterfileonly}

Appropriate variables are grouped onto ``meters'' for reporting purposes.~ (The meters available are listed in the eplusout.mdd file, see Variable Dictionary Report section.) If the ``\hyperref[outputmeter-and-outputmetermeterfileonly]{Output:Meter}'' input object is used, these results written out to both the \textbf{eplusout.eso} and \textbf{eplusout.mtr} files. This allows easy graphing and comparison with ``normal'' values (such as Zone Temperature or Outdoor Temperature). If the ``\hyperref[outputmeter-and-outputmetermeterfileonly]{Output:Meter:MeterFileOnly}'' input object is used, then the values results written out to only the \textbf{eplusout.mtr} file. The \textbf{eplusout.mtr} file has the same structure as the \textbf{eplusout.eso} file. A companion file, the \textbf{eplusout.mtd} file, contains a detailed list and explanation of all meters for a given run and the component values that are accumulated on each meter.

The cumulative meter outputs (\hyperref[outputmetercumulative-and-outputmetercumulativemeterfileonly]{Output:Meter:Cumulative} and Output:\-Meter:\-Cumulative:\-Meter\-File\-Only) use the same meter names but the output is cumulative for the reporting (for each environment). That is, if the reporting frequency for the cumulative meter output is hourly, then hour 1 value will be that for hour 1, hour 2 value will be hour1 + hour2, etc. In other words, the end value for a cumulative meter reporting should be identical if you reported the value of the meter at the \hyperref[runperiod]{RunPeriod} frequency.

\subsubsection{Field: Name}\label{field-name-1-036}

Meter names applicable for the simulation are shown on the Variable Dictionary Report contained in the \textbf{eplusout.mdd} file described in the Output Details and Examples document.

Meter names are one of six forms:

\begin{itemize}
\item
  \textless{}ResourceType\textgreater{}:\textless{}GroupType\textgreater{}
\item
  \textless{}EndUseType\textgreater{}:\textless{}ResourceType\textgreater{}
\item
  \textless{}EndUseSubcategory\textgreater{}:\textless{}EndUseType\textgreater{}:\textless{}ResourceType\textgreater{}
\end{itemize}
The following forms apply only for GroupType = Zone or SpaceType:
\begin{itemize}
\item
  \textless{}ResourceType\textgreater{}:\textless{}GroupType\textgreater{}:\textless{}name\textgreater{}
\item
  \textless{}EndUseType\textgreater{}:\textless{}ResourceType\textgreater{}:\textless{}GroupType\textgreater{}:\textless{}name\textgreater{}
\item
  \textless{}EndUseSubcategory\textgreater{}:\textless{}EndUseType\textgreater{}:\textless{}ResourceType\textgreater{}:\textless{}GroupType\textgreater{}:\textless{}name\textgreater{}
\end{itemize}

The user requests reporting by either specifying the full name above (without Units) or a ``wildcard'' representation of that name (to obtain all meters of a type). For example, entering ``Electricity:*'' for the meter name will report on all the Electricity: meters (Electricity:Facility, Electricity:Building, Electricity:Zone:Resistive Zone, Electricity:Zone:East Zone, Electricity:North Zone in the example above). Both the resource types and end-use types are set within the program by the developers. End-use subcategories are user-defined and are an input field for certain objects.

To summarize the previous paragraph, you could use:

\begin{lstlisting}
Output:Meter,Electricity:*;
\end{lstlisting}

To get the same outputs as if you had entered:

\begin{lstlisting}
Output:Meter,Electricity:Facility;
Output:Meter,Electricity:Building;
Output:Meter,Electricity:Zone:South Zone;
Output:Meter,Electricity:Zone:East Zone;
Output:Meter,Electricity:SpaceType:Office;
\end{lstlisting}

From a three zone file that had no HVAC electricity (i.e., had only electric equipment or lighting equipment in an uncontrolled three zone building).

Current resource types are shown in the table below:

% table 38
\begin{longtable}[c]{@{}l@{}}
	\caption{Table of Metered Resource Types---Fuels \label{table:table-of-metered-resource-types}} \tabularnewline
	\toprule
	Utility/Fuel Resource Types \tabularnewline
	\midrule
	\endfirsthead
	
	\caption[]{Table of Metered Resource Types---Fuels \label{table:table-of-metered-resource-types-Fuels}} \tabularnewline
	\toprule
	Utility/Fuel Resource Types \tabularnewline
	\midrule
	\endhead
	
	Electricity \tabularnewline
	NaturalGas \tabularnewline
	Gasoline \tabularnewline
	Diesel \tabularnewline
	Coal \tabularnewline
	FuelOilNo1 \tabularnewline
	FuelOilNo2 \tabularnewline
	Propane \tabularnewline
	OtherFuel1 \tabularnewline
	OtherFuel2 \tabularnewline
	DistrictCooling \tabularnewline
	DistrictHeatingWater \tabularnewline
	DistrictHeatingSteam \tabularnewline
	Water \tabularnewline
	\bottomrule
\end{longtable}

\begin{longtable}[c]{@{}l@{}}
	\caption{Table of Metered Resource Types---Pollutants \label{table:table-of-metered-resource-types-pollutants}} \tabularnewline
	\toprule
	Pollutant Resource Types \tabularnewline
	\midrule
	\endfirsthead
	
	\caption[]{Table of Metered Resource Types---Pollutants} \tabularnewline
	\toprule
	Pollutant Resource Types \tabularnewline
	\midrule
	\endhead
	
	SO2 \tabularnewline
	NOx \tabularnewline
	N2O \tabularnewline
	PM \tabularnewline
	PM2{\textunderscore}5 \tabularnewline
	PM10 \tabularnewline
	CO \tabularnewline
	CO2 \tabularnewline
	CH4 \tabularnewline
	NH3 \tabularnewline
	NMVOC \tabularnewline
	Hg \tabularnewline
	Pb \tabularnewline
	NuclearHigh \tabularnewline
	NuclearLow \tabularnewline
	\bottomrule
\end{longtable}
	
\begin{longtable}[c]{@{}l@{}}
	\caption{Table of Metered Resource Types---Others \label{table:table-of-metered-resource-types-others}} \tabularnewline
	\toprule
	Other Resource Types \tabularnewline
	\midrule
	\endfirsthead

	\caption[]{Table of Metered Resource Types---Others} \tabularnewline
	\toprule
	Other Resource Types \tabularnewline
	\midrule
	\endhead
	
	EnergyTransfer \tabularnewline
	ElectricityProduced \tabularnewline
	ElectricityPurchased \tabularnewline
	ElectricitySurplusSold \tabularnewline
	ElectricityNet \tabularnewline
	SolarWater \tabularnewline
	SolarAir \tabularnewline
	CarbonEquivalent \tabularnewline
	PlantLoopHeatingDemand \tabularnewline
	PlantLoopCoolingDemand \tabularnewline
	OnSiteWater \tabularnewline
	MainsWater \tabularnewline
	RainWater \tabularnewline
	WellWater \tabularnewline
	Condensate \tabularnewline
	WaterEnvironmentalFactors \tabularnewline
	Source \tabularnewline
	Generic \tabularnewline
	\bottomrule
\end{longtable}

The end use types are shown in the following table (note that certain end use types apply only to the EnergyTransfer resource):

% table 39
\begin{longtable}[c]{@{}l@{}}
\caption{End Use Category Types \label{table:end-use-category-types}} \tabularnewline
\toprule
Utility/Fuel End Use Types \tabularnewline
\midrule
\endfirsthead

\caption[]{End Use Category Types} \tabularnewline
\toprule
Utility/Fuel End Use Types \tabularnewline
\midrule
\endhead

Heating \tabularnewline
Cooling \tabularnewline
Interior Lights \tabularnewline
Exterior Lights \tabularnewline
Interior Equipment \tabularnewline
Exterior Equipment \tabularnewline
Fans \tabularnewline
Pumps \tabularnewline
Heat Rejection \tabularnewline
Humidification \tabularnewline
Heat Recovery \tabularnewline
WaterSystems \tabularnewline
Refrigeration \tabularnewline
Generators \tabularnewline
\bottomrule
\end{longtable}

\begin{longtable}[c]{@{}l@{}}
\toprule
Additional End Use Types Only Used for EnergyTransfer \tabularnewline
\midrule
\endfirsthead

\toprule
Additional End Use Types Only Used for EnergyTransfer \tabularnewline
\midrule
\endhead

HeatingCoils \tabularnewline
CoolingCoils \tabularnewline
Chillers \tabularnewline
Boilers \tabularnewline
Baseboard \tabularnewline
HeatRecoveryForCooling \tabularnewline
HeatRecoveryForHeating \tabularnewline
\bottomrule
\end{longtable}

Specific meter types are then used for grouping the resource type meters:

% table 40
\begin{longtable}[c]{@{}l@{}}
\caption{Meter Group Types \label{table:overall-meter-types}} \tabularnewline
\toprule
Groups \tabularnewline
\midrule
\endfirsthead

\caption[]{Meter Group Types} \tabularnewline
\toprule
Groups \tabularnewline
\midrule
\endhead

Facility \tabularnewline
Building \tabularnewline
Zone \tabularnewline
SpaceType \tabularnewline
HVAC \tabularnewline
Plant \tabularnewline
\bottomrule
\end{longtable}

Facility meters contain all the energy of a fuel type. Building meters contain the sum of each zone's energy. Zone and SpaceType meters are overlapping components of the Building meters. HVAC meters contain the energy from the air and zone HVAC system components. Plant meters contain the energy from the plant equipment.

Thus, the following relationships should be observed:

\begin{equation}
Facility = \sum {\left( {Building + HVAC + Plant + Exterior} \right)}
\end{equation}

\begin{equation}
Building = \sum\limits_1^{NumberOfZones} {Zone} = \sum\limits_1^{NumberOfSpaceTypes} {SpaceType}
\end{equation}

There are also some special purpose meters used to describe electricity resource flows in greater detail.~ Electricity metering is tracked in more detail to accommodate the complexities of onsite electricity generation.~ There are three variations on the electricity resource type including:~ (1) ``ElectrictyProduced'' which is the quantity of electricity generated onsite and is always non-negative (zero or positive), (2) ``ElectrictyPurchased'' which is the quantity of electricity purchased and is always non-negative (zero or positive), (3) ``ElectricitySold'' which is the quantity of electricity exported by the building, that which is typically ``sold'' back to the power company, and is always non-negative (zero or positive), and (4) ``ElectricityNet'' which is the net electricity demand considering all sources of onsite generation and demand and can be either positive or negative (or zero).

\subsubsection{Field: Reporting Frequency}\label{field-reporting-frequency-1}

Similar to the output variables, meters can be reported at different frequencies. Their resolution is the Zone Timestep interval (Number of Timesteps input). For this frequency, the elemental value of the meter will be reported. For more inclusive frequencies, the summed value along with the maximum and minimum values for the time interval will be reported. Default for this field if left blank or omitted is \textbf{Hourly}.

Examples of specifying the object in the IDF follow.

\begin{lstlisting}

Output:Meter,Electricity:*,RunPeriod;
  Output:Meter,ExteriorEquipment*,RunPeriod;
  Output:Meter:Cumulative,Electricity:*,Monthly;
\end{lstlisting}

\subsubsection{Meter Details File (eplusout.mtd)}\label{meter-details-file-eplusout.mtd}

The meter details file illustrates what is on each meter and vice versa.~ It is described in the Output Details and Examples document under the file name.

\subsection{Output:EnvironmentalImpactFactors}\label{outputenvironmentalimpactfactors}

The Output:\hyperref[environmentalimpactfactors]{EnvironmentalImpactFactors} object triggers the necessary Facility meters to be reported and the Pollutants resulting from these on and off-site energy consumptions. These values are put into the eplusout.mtr file. Facility meters contain all the energy of a fuel type. Thus, the following relationships should be observed:

\begin{equation}
Facility = \sum {\left( {Building + System + Plant + Exterior} \right)}
\end{equation}

Information regarding how the coefficients are derived and applied can be found in the Engineering Document.

To turn on the reporting and the calculations for the environmental factors the user enters 3 objects:

\textbf{Output:EnvironmentalImpactFactors:} (with associated reporting frequency, more than one frequency can be requested)

\textbf{EnvironmentalImpactFactors:} (contains additional information necessary for the calculations not included in the Fuel Factors)

\textbf{FuelFactors:} (required for every fuel that is simulated and converted in this simulation input file)

Users will enter environmental impact factors for each Fuel Type or FuelFactor. This is the same for each Fuel Type: Natural Gas, Residual Oil, Distillate Oil, Coal, Off-Site Electricity, Gasoline, and Propane. For District Heating, District Cooling, and Steam there are additional fields in the \hyperref[environmentalimpactfactors]{EnvironmentalImpactFactors} object that help in the conversion of their energy to Natural Gas and Electricity.

The energy is obtained internally from the following facility meters:

\begin{longtable}[c]{@{}ll@{}}
	\caption{Facility Meters \label{table:facility-meters}} \tabularnewline
	\toprule
	%Electricity:Facility & Diesel:Facility \tabularnewline
	Facility Meters & \tabularnewline
	\midrule
	\endfirsthead

	\caption[]{Facility Meters} \tabularnewline
	\toprule
	%Electricity:Facility & Diesel:Facility \tabularnewline
	Facility Meters & \tabularnewline
	\midrule
	\endhead

	Electricity:Facility & Diesel:Facility \tabularnewline
	DistrictCooling:Facility & DistrictHeatingWater:Facility \tabularnewline
	NaturalGas:Facility & Gasoline:Facility \tabularnewline
	Coal:Facility & FuelOilNo1:Facility \tabularnewline
	FuelOilNo2:Facility & Propane:Facility \tabularnewline
	ElectricityProduced:Facility & DistrictHeatingSteam:Facility \tabularnewline
	OtherFuel1:Facility & OtherFuel2:Facility \tabularnewline
	\bottomrule
\end{longtable}

For the pollutant calculation only the total off-site or purchased electric energy is calculated using Electricity Factors. Off-Site Electricity = Electricity:Facility - ElectricityProduced:Facility, pollutants for the fuel type used by the on-site generator will be calculated, for example Diesel, in these cases.

\subsubsection{Inputs}\label{inputs-9-017}

\paragraph{Field: Reporting Frequency}\label{field-reporting-frequency-2}

Similar to the output variables and meters the environmental impact calculations can be reported at different frequencies. Their resolution is the Zone Timestep interval (Number of Timesteps input). For this frequency, the elemental value of the Environmental Impact Factors Calculation will be reported. For more inclusive frequencies, the summed value along with the maximum and minimum values for the time interval will be reported.

Valid values are Timestep, Hourly, Daily, Monthly, Annual, or \hyperref[runperiod]{RunPeriod}.

An example of specifying in the IDF:

\begin{lstlisting}
Output:EnvironmentalImpactFactors,
  Monthly;  !- Reporting_Frequency
\end{lstlisting}

\subsection{EnvironmentalImpactFactors}\label{environmentalimpactfactors}

The EnvironmentalImpactFactors object contains additional information that is not individually specified in the \hyperref[fuelfactors]{FuelFactors} object and is the second object needed to complete the calculation.~ Source to Site conversion factors for District Heating, District Cooling and Steam are entered in this object.

\subsubsection{Inputs}\label{inputs-10-017}

\paragraph{Field: District Heating Efficiency}\label{field-district-heating-efficiency}

The District Heating Efficiency value is used to convert the district (purchased) heating energy to Natural Gas for the environmental impact calculation. The efficiency is a number between 0 and 1 and divided into the district heating energy and the default is 0.3.

\paragraph{Field: District Cooling COP}\label{field-district-cooling-cop}

The District Cooling COP value is used to convert the district (purchased) cooling energy to electricity for the environmental impact calculation. The Coefficient of Performance (COP) is a number greater than 0 and divided into the purchased cooling energy with a default of 3.0.

\paragraph{Field: Steam Conversion Efficiency}\label{field-steam-conversion-efficiency}

The Steam Conversion Efficiency is used to convert the Steam usage to Natural Gas for the environmental impact calculation. The efficiency is a number between 0 and 1 and divided into the purchased heating energy and the default is 0.25.

\paragraph{Field: Total Carbon Equivalent Emission Factor From N2O}\label{field-total-carbon-equivalent-emission-factor-from-n2o}

The Intergovernmental Panel on Climate Change has studied the effects on the relative radiative forcing effects of various greenhouse gases. This effect, called Global Warming Potential (GWP), is described in terms of the Carbon Equivalent of a particular greenhouse gas. N\(_{2}\)O (nitrous oxide) can be produced by some Fuel Types and has a default of carbon equivalent emission factor of 80.7272 kg C/kg N\(_{2}\)O.

\paragraph{Field: Total Carbon Equivalent Emission Factor From CH4}\label{field-total-carbon-equivalent-emission-factor-from-ch4}

The Intergovernmental Panel on Climate Change has studied the effects on the relative radiative forcing effects of various greenhouse gases. This effect, called Global Warming Potential (GWP), is described in terms of the Carbon Equivalent of a particular greenhouse gas. CH\(_{4}\) (methane) can be produced by all Fuel Types and has a default carbon equivalent emission factor of 6.2727 kg C/kg CH\(_{4}\).

\paragraph{Field: Total Carbon Equivalent Emission Factor From CO2}\label{field-total-carbon-equivalent-emission-factor-from-co2}

The Intergovernmental Panel on Climate Change has studied the effects on the relative radiative forcing effects of various greenhouse gases. This effect, called Global Warming Potential (GWP), is described in terms of the Carbon Equivalent of a particular greenhouse gas. CO\(_{2}\) (carbon dioxide) can be produced by all Fuel Types and has a default carbon equivalent emission factor of 0.2727 kg C/kg CO\(_{2}\).

An example of specifying in the IDF:

\begin{lstlisting}
EnvironmentalImpactFactors,
  0.3,         !- District Heating Efficiency
  3.0,         !- District Cooling COP
  0.25,        !- Steam Conversion Efficiency
  80.7272,     !- Total Carbon Equivalent Emission Factor From N2O
  6.2727,      !- Total Carbon Equivalent Emission Factor From CH4
  0.2727;      !- Total Carbon Equivalent Emission Factor From CO2
\end{lstlisting}

\subsection{FuelFactors}\label{fuelfactors}

\subsubsection{Inputs}\label{inputs-11-015}

\paragraph{Field: Existing Fuel Resource Name}\label{field-existing-fuel-resource-name}

This is the name of the Fuel that is being described with this object. Source to Site conversion factors for each tool are entered with these objects. Allowable Fuel Types are:~ Electricity, NaturalGas, FuelOilNo1, FuelOilNo2, Coal, Gasoline, Propane, Diesel, OtherFuel1, OtherFuel2.

\paragraph{Field: Source Energy Factor}\label{field-source-energy-factor}

Multiplied by the fuel consumption to compute the source energy contribution for the fuel. If a schedule is also specified in the next field, the value specified here, the schedule value, and the fuel consumption are multiplied together for each timestep to determine the source energy contribution for the fuel. If the multipliers in the schedule specified in the next field fully represent the source energy conversion factor, the value in this field should be set to one. If the TDV files (described in next field) are used the value should be 0.293 for electricity and 0.01 for natural gas to account for the units used in the files. Units of J/J.  Examples of historical values for this factor are shown in the table below (source: US EPA).

% table X
{\scriptsize
\begin{longtable}[c]{p{4in}p{1.5in}}
% \begin{longtable}[c]{p{0.2in}p{0.4in}p{0.6in}p{0.6in}p{0.5in}p{0.5in}p{0.6in}p{0.6in}p{0.65in}}
% \begin{longtable}[c]{cccccccrr}
\caption{US EPA Source-Site Ratios for Various Energy Sources (Adapted)\label{table:us_epa_source_site_ratios_for_various_energy_sources}} \tabularnewline
\toprule
Energy Type (Year) & US Source-Site Ratios \tabularnewline
\midrule
\endfirsthead

Electricity (Grid Purchase, 2018) & 2.80 \tabularnewline
Electricity (Grid Purchase, 2013) & 3.14 \tabularnewline
Electricity (Grid Purchase, 2017) & 3.34 \tabularnewline
Electricity (Onsite Solar or Wind, 2007) & 1.00 \tabularnewline
\midrule
Natural Gas (2007) & 1.05 \tabularnewline
Fuel Oil (No. 1,2,4,5,6, Diesel, Kerosene, 2007) & 1.01 \tabularnewline
Propane/Liquid Propane (2007) & 1.01 \tabularnewline
\midrule
Steam (2013) & 1.20 \tabularnewline
Steam (2011) & 1.21 \tabularnewline
Steam (2007) & 1.45 \tabularnewline
\midrule
Hot Water (2013) & 1.20 \tabularnewline
Hot Water (2011) & 1.28 \tabularnewline
Hot Water (2007) & 1.35 \tabularnewline
\midrule
Chilled Water (2013) & 0.91 \tabularnewline
Chilled Water (2011) & 1.00 \tabularnewline
Chilled Water (2007) & 1.05 \tabularnewline
\midrule
Wood (2007) & 1.00 \tabularnewline
Coal/Coke (2007) & 1.00 \tabularnewline
Other (2007) & 1.00 \tabularnewline

\bottomrule
\end{longtable}
}

\paragraph{Field: Source Energy Schedule Name}\label{field-source-energy-schedule-name}

This field contains the name of a schedule containing values that are multiplied by the fuel consumption to determine the source energy. Specifically, each value in the schedule are multiplied by the Source Energy Factor field value and by the fuel consumption to determine the source energy consumption for the fuel. If the values in the schedule fully represent the source energy conversion factor, the value in the previous field, Source Energy Factor should be set to one.

The use of this field is required for evaluations using source energy factors that change throughout the year such as Time Dependent Valuation (TDV), the method used to show compliance with to California's Title 24 under the ACM (Alternative Compliance Method). Data files containing TDV factors are in the DataSets\textbackslash{}TDV\textbackslash{} directory. An example file for use with TDV file is in the ExampleFiles directory and is named 5zoneTDV.IDF. When using these TDV files with EnergyPlus it is important that a consistent weather file be used. It is also important that the day of the week for January 1 is set to Tuesday since all the TDV and related weather files use 1991 as the year of reference. Also note that the values in the TDV datasets files are in non SI units of measure. The source energy factor field should contain the value of 0.293 for electricity and 0.01 for natural gas to account for the non-standard units used in the files. A summary report that provides a breakdown of the facility energy use in terms of source energy can be obtained by selecting the `\emph{AllSummary}' or `\emph{SourceEnergyEndUseComponentsSummary}' keywords in the `\hyperref[outputtablesummaryreports]{Output:Table:SummaryReports}' reporting object. To learn more about TDV you can see the original methodology used for the 2005 Standards \href{http://h-m-g.com/TDV/}{here} and the 2019 Standards methodology \href{https://www.ethree.com/wp-content/uploads/2017/01/TN212524_20160801T120224_2019_TDV_Methodology_Report_7222016.pdf}{here}.

\textbf{WARNING}

\textbf{THE TDV CALCULATIONS SHOULD ONLY BE PERFORMED ON SIMULATIONS THAT USE THE CALIFORNIA THERMAL ZONE (CTZ REV2) WEATHER FILES. One must match the correct TDV file to its corresponding CTZ weather file. There are 16 TDV files, one for each of the 16 CTZ weather files. The Time Dependent Valuation of TDV files provides a relative cost estimate of the various fuel sources and their relative costs by time of day, month of year and outside temperature. Outside temperature is important as demand for electricity and thus cost of electricity is influenced by temperature. These TDV files are applicable only to the hourly weather data contained in the California Thermal Zone (CTZ rev2) weather files as the time dependent cost information is partially derived from the timing of temperatures in the weather file. Thus using the TDV files with other weather data would provide meaningless results.}

\paragraph{Field: CO2 Emission Factor}\label{field-co2-emission-factor}

The environmental impact coefficient for the Fuel for calculating the mass of carbon dioxide (CO\(_{2}\)) released into the atmosphere. The units are grams per MegaJoule. Carbon dioxide gas is naturally produced by animals during respiration and through decay of biomass, and used by plants during photosynthesis. Although it only constitutes 0.04 percent of the atmosphere, it is one of the most important greenhouse gases. The combustion of fossil fuels is increasing carbon dioxide concentrations in the atmosphere, which is believed to be contributing to global warming.

\paragraph{Field: CO2 Emission Factor Schedule Name}\label{field-co2-emission-factor-schedule-name}

Similar to the source energy calculation, this field contains the name of a schedule containing values that are multiplied by the fuel consumption to determine the total emission values. Specifically, each value in the schedule are multiplied by the emission factor field value and by the fuel consumption to determine the overall emission factor for the fuel. If the values in the schedule fully represent the emission factor, the value in the previous field, should be set to one.

\paragraph{Field: CO Emission Factor}\label{field-co-emission-factor}

The environmental impact coefficient for the Fuel for calculating the mass of carbon monoxide (CO) released into the atmosphere. The units are grams per MegaJoule. Carbon monoxide is a colorless, odorless and poisonous gas produced by incomplete fossil fuel combustion. Carbon monoxide combines with the hemoglobin of human beings, reducing its oxygen carrying capacity, with effects harmful to human beings.

\paragraph{Field: CO Emission Factor Schedule Name}\label{field-co-emission-factor-schedule-name}

Similar to the source energy calculation, this field contains the name of a schedule containing values that are multiplied by the fuel consumption to determine the total emission values. Specifically, each value in the schedule are multiplied by the emission factor field value and by the fuel consumption to determine the overall emission factor for the fuel. If the values in the schedule fully represent the emission factor, the value in the previous field, should be set to one.

\paragraph{Field: CH4 Emission Factor}\label{field-ch4-emission-factor}

The environmental impact coefficient for the Fuel for calculating the mass of methane (CH\(_{4}\)) released into the atmosphere. The units are grams per MegaJoule. Methane is a colorless, nonpoisonous, flammable gas created by anaerobic decomposition of organic compounds and is one of the more potent greenhouse gases. A major component of natural gas used in the home.

\paragraph{Field: CH4 Emission Factor Schedule Name}\label{field-ch4-emission-factor-schedule-name}

Similar to the source energy calculation, this field contains the name of a schedule containing values that are multiplied by the fuel consumption to determine the total emission values. Specifically, each value in the schedule are multiplied by the emission factor field value and by the fuel consumption to determine the overall emission factor for the fuel. If the values in the schedule fully represent the emission factor, the value in the previous field, should be set to one.

\paragraph{Field: NOx Emission Factor}\label{field-nox-emission-factor}

The environmental impact coefficient for the Fuel for calculating the mass of nitrogen oxides (NO\(_{x}\)) released into the atmosphere. The units are grams per MegaJoule. Nitrogen oxides refers to nitric oxide gas (NO) and nitrogen dioxide gas (NO\(_{2}\)) and many other gaseous oxides containing nitrogen. The main source of these gases in urban areas are motor vehicle exhaust and indoor gas stoves and kerosene heaters. The brown haze sometimes seen over cities is mainly nitrogen oxides. These gases are also partly responsible for the generation of ozone, which is produced when nitrogen oxides react with other chemicals in the presence of sunlight. Exposure to high levels of nitrogen dioxide can interfere with the ability of blood to carry oxygen, leading to dizziness and shortness of breath. Prolonged exposure can lead to respiratory failure.

\paragraph{Field: NOx Emission Factor Schedule Name}\label{field-nox-emission-factor-schedule-name}

Similar to the source energy calculation, this field contains the name of a schedule containing values that are multiplied by the fuel consumption to determine the total emission values. Specifically, each value in the schedule are multiplied by the emission factor field value and by the fuel consumption to determine the overall emission factor for the fuel. If the values in the schedule fully represent the emission factor, the value in the previous field, should be set to one.

\paragraph{Field: N2O Emission Factor}\label{field-n2o-emission-factor}

The environmental impact coefficient for the Fuel for calculating the mass of nitrous oxide (N\(_{2}\)O) released into the atmosphere. The units are grams per MegaJoule. Relatively inert oxide of nitrogen produced as a result of microbial action in the soil, use of fertilizers containing nitrogen, burning of timber and coil, chemical industry, and so forth. This nitrogen compound may contribute to greenhouse and ozone-depleting effects.

\paragraph{Field: N2O Emission Factor Schedule Name}\label{field-n2o-emission-factor-schedule-name}

Similar to the source energy calculation, this field contains the name of a schedule containing values that are multiplied by the fuel consumption to determine the total emission values. Specifically, each value in the schedule are multiplied by the emission factor field value and by the fuel consumption to determine the overall emission factor for the fuel. If the values in the schedule fully represent the emission factor, the value in the previous field, should be set to one.

\paragraph{Field: SO2 Emission Factor}\label{field-so2-emission-factor}

The environmental impact coefficient for the Fuel for calculating the mass of sulfur dioxide (SO\(_{2}\)) released into the atmosphere. The units are in grams per MegaJoule. Sulfur dioxide gas is formed when fuel containing sulfur, such as coal and oil, is burned, and when gasoline is extracted from oil, or metals are extracted from ore. Sulfur dioxide reacts with other chemicals in the air to form tiny sulfate particles, associated with increased respiratory symptoms and disease, difficulty in breathing, and premature death. Sulfur dioxide and nitrogen oxides react with other substances in the air to form acids, which fall to earth as rain, fog, snow, or dry particles. Acid rain damages forests and crops, changes the makeup of soil, and makes lakes and streams acidic and unsuitable for fish. Sulfur dioxide accelerates the decay of building materials and paints.

\paragraph{Field: SO2 Emission Factor Schedule Name}\label{field-so2-emission-factor-schedule-name}

Similar to the source energy calculation, this field contains the name of a schedule containing values that are multiplied by the fuel consumption to determine the total emission values. Specifically, each value in the schedule are multiplied by the emission factor field value and by the fuel consumption to determine the overall emission factor for the fuel. If the values in the schedule fully represent the emission factor, the value in the previous field, should be set to one.

\paragraph{Field: PM Emission Factor}\label{field-pm-emission-factor}

The environmental impact coefficient for the Fuel for calculating the mass of particulate matter (PM) released into the atmosphere. The units are grams per MegaJoule. PM is the sum of all particular matter emitted, including PM10 and PM2.5. Particulate matter, or PM, are particles found in the air, including dust, dirt, soot, smoke, and liquid droplets, which can be suspended in the air for long periods of time. Some particles are large or dark enough to be seen as soot or smoke. Others are so small that individually they can only be detected with an electron microscope. Breathing particulate matter is linked to significant respiratory health problems.

\paragraph{Field: PM Emission Factor Schedule Name}\label{field-pm-emission-factor-schedule-name}

Similar to the source energy calculation, this field contains the name of a schedule containing values that are multiplied by the fuel consumption to determine the total emission values. Specifically, each value in the schedule are multiplied by the emission factor field value and by the fuel consumption to determine the overall emission factor for the fuel. If the values in the schedule fully represent the emission factor, the value in the previous field, should be set to one.

\paragraph{Field: PM10 Emission Factor}\label{field-pm10-emission-factor}

The environmental impact coefficient for the Fuel for calculating the mass of particulate matter 10 (PM\(_{10}\)) released into the atmosphere. The units are grams per MegaJoule. PM\(_{10}\), includes particles with an aerodynamic diameter of less than 10 microns. These smaller particles are most likely responsible for the adverse health effects on humans because particles so small can reach the thoracic or lower regions of the respiratory tract.

\paragraph{Field: PM10 Emission Factor Schedule Name}\label{field-pm10-emission-factor-schedule-name}

Similar to the source energy calculation, this field contains the name of a schedule containing values that are multiplied by the fuel consumption to determine the total emission values. Specifically, each value in the schedule are multiplied by the emission factor field value and by the fuel consumption to determine the overall emission factor for the fuel. If the values in the schedule fully represent the emission factor, the value in the previous field, should be set to one.

\paragraph{Field: PM2.5 Emission Factor}\label{field-pm2.5-emission-factor}

The environmental impact coefficient for the Fuel for calculating the mass of particulate matter 2.5 (PM\(_{2.5}\)) released into the atmosphere. The units are grams per MegaJoule. EPA's national air quality standards for fine particles, also known as ``PM\(_{2.5}\) standards,'' are levels allowed in the outdoor air for particulate matter 2.5 microns in diameter or smaller. EPA issued the PM\(_{2.5}\) standards in 1997 to protect human health and the environment. Studies have linked increased exposure to PM\(_{2.5}\) to increases in premature death as well as a range of serious respiratory and cardiovascular effects.

\paragraph{Field: PM2.5 Emission Factor Schedule Name}\label{field-pm2.5-emission-factor-schedule-name}

Similar to the source energy calculation, this field contains the name of a schedule containing values that are multiplied by the fuel consumption to determine the total emission values. Specifically, each value in the schedule are multiplied by the emission factor field value and by the fuel consumption to determine the overall emission factor for the fuel. If the values in the schedule fully represent the emission factor, the value in the previous field, should be set to one.

\paragraph{Field: NH3 Emission Factor}\label{field-nh3-emission-factor}

The Environmental impact coefficient for the Fuel for calculating the mass of ammonia (NH\(_{3}\)) released into the atmosphere. The units are grams per MegaJoule. Ammonia reacts with nitrogen and sulfur compounds in the atmosphere, mainly nitric and sulfuric acids, to form particulate matter.

\paragraph{Field: NH3 Emission Factor Schedule Name}\label{field-nh3-emission-factor-schedule-name}

Similar to the source energy calculation, this field contains the name of a schedule containing values that are multiplied by the fuel consumption to determine the total emission values. Specifically, each value in the schedule are multiplied by the emission factor field value and by the fuel consumption to determine the overall emission factor for the fuel. If the values in the schedule fully represent the emission factor, the value in the previous field, should be set to one.

\paragraph{Field: NMVOC Emission Factor}\label{field-nmvoc-emission-factor}

The Environmental impact coefficient for the Fuel for calculating the mass of non-methane volatile organic compounds (NMVOC) released into the atmosphere. The units are grams per MegaJoule. Non-methane volatile organic compounds (NMVOC), which include propane, butane, and ethane, are emitted primarily from transportation, industrial processes, and non-industrial consumption of organic solvents. Volatile organic compounds react with nitrogen oxides in the atmosphere to form ozone.

\paragraph{Field: NMVOC Emission Factor Schedule Name}\label{field-nmvoc-emission-factor-schedule-name}

Similar to the source energy calculation, this field contains the name of a schedule containing values that are multiplied by the fuel consumption to determine the total emission values. Specifically, each value in the schedule are multiplied by the emission factor field value and by the fuel consumption to determine the overall emission factor for the fuel. If the values in the schedule fully represent the emission factor, the value in the previous field, should be set to one.

\paragraph{Field: Hg Emission Factor}\label{field-hg-emission-factor}

The Environmental impact coefficient for the Fuel for calculating the mass lof mercury (Hg) released into the atmosphere. The units are grams per MegaJoule. This heavy metal can accumulate in the environment and is highly toxic if breathed or swallowed. In the U.S., primary sources of mercury air emissions are coal-fired power plants.

\paragraph{Field: Hg Emission Factor Schedule Name}\label{field-hg-emission-factor-schedule-name}

Similar to the source energy calculation, this field contains the name of a schedule containing values that are multiplied by the fuel consumption to determine the total emission values. Specifically, each value in the schedule are multiplied by the emission factor field value and by the fuel consumption to determine the overall emission factor for the fuel. If the values in the schedule fully represent the emission factor, the value in the previous field, should be set to one.

\paragraph{Field: Pb Emission Factor}\label{field-pb-emission-factor}

The Environmental impact coefficient for the Fuel for calculating the mass of lead (Pb) released into the atmosphere. The units are grams per MegaJoule. A heavy metal that is hazardous to health if breathed or swallowed. Its use in gasoline, paints, and plumbing compounds has been sharply restricted or eliminated by federal laws and regulations.

\paragraph{Field: Pb Emission Factor Schedule Name}\label{field-pb-emission-factor-schedule-name}

Similar to the source energy calculation, this field contains the name of a schedule containing values that are multiplied by the fuel consumption to determine the total emission values. Specifically, each value in the schedule are multiplied by the emission factor field value and by the fuel consumption to determine the overall emission factor for the fuel. If the values in the schedule fully represent the emission factor, the value in the previous field, should be set to one.

\paragraph{Field: Water Emission Factor}\label{field-water-emission-factor}

The environmental impact coefficient for the Fuel for calculating the volume of water (H\(_{2}\)O) consumed or evaporated in the generation of electricity. The units are liters per MegaJoule or a volume measurement. This is the water consumed in the production of the energy, ie. electricity off-site evaporated in cooling towers or scrubbers, or in the production or processing of the fuel itself, i.e., refinery for gasoline or diesel.

\paragraph{Field: Water Emission Factor Schedule Name}\label{field-water-emission-factor-schedule-name}

Similar to the source energy calculation, this field contains the name of a schedule containing values that are multiplied by the fuel consumption to determine the total emission values. Specifically, each value in the schedule are multiplied by the emission factor field value and by the fuel consumption to determine the overall emission factor for the fuel. If the values in the schedule fully represent the emission factor, the value in the previous field, should be set to one.

\paragraph{Field: Nuclear High Level Emission Factor}\label{field-nuclear-high-level-emission-factor}

The environmental impact coefficient for the Fuel for calculating the mass of high-level nuclear waste, removed as spent nuclear fuel from a nuclear reactor once it no longer is efficient at powering the reactor.. The units are grams per MegaJoule. Once a year, approximately one-third of nuclear fuel is replaced with new fuel. This used fuel is called spent nuclear fuel and is highly radioactive; containing plutonium and other radionuclides. Although there is little information on quantities of high-level nuclear waste, a few utilities are beginning to publish this information.

\paragraph{Field: Nuclear High Level Emission Factor Schedule Name}\label{field-nuclear-high-level-emission-factor-schedule-name}

Similar to the source energy calculation, this field contains the name of a schedule containing values that are multiplied by the fuel consumption to determine the total emission values. Specifically, each value in the schedule are multiplied by the emission factor field value and by the fuel consumption to determine the overall emission factor for the fuel. If the values in the schedule fully represent the emission factor, the value in the previous field, should be set to one.

\paragraph{Field: Nuclear Low Level Emission factor}\label{field-nuclear-low-level-emission-factor}

The environmental impact coefficient for the Fuel for calculating the volume of low-level nuclear waste, removed from a nuclear reactor after radiation contamination. The units are cubic meters per MegaJoule or a volume measurement. Low-level waste can come from nuclear reactors or other users of radioactive material, like hospitals or research institutes. Low-level waste is less hazardous than high-level waste.

\paragraph{Field: Nuclear Low Level Emission Factor Schedule Name}\label{field-nuclear-low-level-emission-factor-schedule-name}

Similar to the source energy calculation, this field contains the name of a schedule containing values that are multiplied by the fuel consumption to determine the total emission values. Specifically, each value in the schedule are multiplied by the emission factor field value and by the fuel consumption to determine the overall emission factor for the fuel. If the values in the schedule fully represent the emission factor, the value in the previous field, should be set to one.

An example of specifying in the IDF:

\begin{lstlisting}
FuelFactors,          !  USA national average based on eGRID, EIA 1605
  Electricity,        !- Existing Fuel Resource Name
  2.253,              !- Source Energy Factor {J/J}
  ,                   !- Source Energy Schedule Name
  168.33317,          !- CO2 Emission Factor {g/MJ}
  ,                   !- CO2 Emission Factor Schedule Name
  4.20616E-02,        !- CO Emission Factor {g/MJ}
  ,                   !- CO Emission Factor Schedule Name
  1.39858E-03,        !- CH4 Emission Factor {g/MJ}
  ,                   !- CH4 Emission Factor Schedule Name
  4.10753E-01,        !- NOx Emission Factor {g/MJ}
  ,                   !- NOx Emission Factor Schedule Name
  2.41916E-03,        !- N2O Emission Factor {g/MJ}
  ,                   !- N2O Emission Factor Schedule Name
  8.65731E-01,        !- SO2 Emission Factor {g/MJ}
  ,                   !- SO2 Emission Factor Schedule Name
  2.95827E-02,        !- PM Emission Factor {g/MJ}
  ,                   !- PM Emission Factor Schedule Name
  1.80450E-02,        !- PM10 Emission Factor {g/MJ}
  ,                   !- PM10 Emission Factor Schedule Name
  1.15377E-02,        !- PM2.5 Emission Factor {g/MJ}
  ,                   !- PM2.5 Emission Factor Schedule Name
  1.10837E-03,        !- NH3 Emission Factor {g/MJ}
  ,                   !- NH3 Emission Factor Schedule Name
  3.72332E-03,        !- NMVOC Emission Factor {g/MJ}
  ,                   !- NMVOC Emission Factor Schedule Name
  3.36414E-06,        !- Hg Emission Factor {g/MJ}
  ,                   !- Hg Emission Factor Schedule Name
  0,                  !- Pb Emission Factor {g/MJ}
  ,                   !- Pb Emission Factor Schedule Name
  2.10074,            !- Water Emission Factor {L/MJ}
  ,                   !- Water Emission Factor Schedule Name
  0,                  !- Nuclear High Level Emission Factor {g/MJ}
  ,                   !- Nuclear High Level Emission Factor Schedule Name
  0;                  !- Nuclear Low Level Emission Factor {m3/MJ}
\end{lstlisting}

\subsubsection{Outputs}\label{outputs-029}

Various output variables and meters related to emissions are available when modeling with environmental impact and fuel factor inputs. Output is available as either output variables or output meters. The variables and meters available depending on the number of FuelFactor input objects and the type of fuel used in them. Most of the fuel types have the same set of outputs for emissions that correspond to the types of emission factors in the input objects. The exception is electricity which has two additional outputs to track possible net metering situations that can occur with on-site generation.

The following pollution-emission-related outputs are available for environmental impacts.

\begin{itemize}
\item
  HVAC,Sum,Environmental Impact NaturalGas Source Energy {[}J{]}
\item
  HVAC,Sum,Environmental Impact NaturalGas CO2 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact NaturalGas CO Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact NaturalGas CH4 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact NaturalGas NOx Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact NaturalGas N2O Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact NaturalGas SO2 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact NaturalGas PM Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact NaturalGas PM10 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact NaturalGas PM2.5 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact NaturalGas NH3 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact NaturalGas NMVOC Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact NaturalGas Hg Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact NaturalGas Pb Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact NaturalGas Water Consumption Volume {[}L{]}
\item
  HVAC,Sum,Nuclear High Level Waste From NaturalGas {[}kg{]}
\item
  HVAC,Sum,Environmental Impact NaturalGas Nuclear Low Level Waste Volume {[}m3{]}
\item
  HVAC,Sum,Environmental Impact Electricity Source Energy {[}J{]}
\item
  HVAC,Sum,Environmental Impact Electricity CO2 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Electricity CO Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Electricity CH4 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Electricity NOx Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Electricity N2O Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Electricity SO2 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Electricity PM Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Electricity PM10 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Electricity PM2.5 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Electricity NH3 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Electricity NMVOC Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Electricity Hg Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Electricity Pb Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Electricity Water Consumption Volume {[}L{]}
\item
  HVAC,Sum,Environmental Impact Electricity Nuclear High Level Waste Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Electricity Nuclear Low Level Waste Volume {[}m3{]}
\item
  HVAC,Sum,Environmental Impact Purchased Electricity Source Energy {[}J{]}
\item
  HVAC,Sum,Environmental Impact Surplus Sold Electricity Source {[}J{]}
\item
  HVAC,Sum,Environmental Impact Coal Source Energy {[}J{]}
\item
  HVAC,Sum,Environmental Impact Coal CO2 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Coal CO Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Coal CH4 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Coal NOx Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Coal N2O Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Coal SO2 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Coal PM Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Coal PM10 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Coal PM2.5 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Coal NH3 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Coal NMVOC Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Coal Hg Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Coal Pb Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Coal Water Consumption Volume {[}L{]}
\item
  HVAC,Sum,Environmental Impact Coal Nuclear High Level Waste Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Coal Nuclear Low Level Waste Volume {[}m3{]}
\item
  HVAC,Sum,Environmental Impact FuelOilNo2 Source Energy {[}J{]}
\item
  HVAC,Sum,Environmental Impact FuelOilNo2 CO2 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact FuelOilNo2 CO Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact FuelOilNo2 CH4 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact FuelOilNo2 NOx Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact FuelOilNo2 N2O Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact FuelOilNo2 SO2 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact FuelOilNo2 PM Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact FuelOilNo2 PM10 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact FuelOilNo2 PM2.5 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact FuelOilNo2 NH3 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact FuelOilNo2 NMVOC Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact FuelOilNo2 Hg Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact FuelOilNo2 Pb Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact FuelOilNo2 Water Consumption Volume {[}L{]}
\item
  HVAC,Sum,Environmental Impact FuelOilNo2 Nuclear High Level Waste Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact FuelOilNo2 Nuclear Low Level Waste Volume {[}m3{]}
\item
  HVAC,Sum,Environmental Impact FuelOilNo1 Source Energy {[}J{]}
\item
  HVAC,Sum,Environmental Impact FuelOilNo1 CO2 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact FuelOilNo1 CO Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact FuelOilNo1 CH4 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact FuelOilNo1 NOx Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact FuelOilNo1 N2O Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact FuelOilNo1 SO2 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact FuelOilNo1 PM Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact FuelOilNo1 PM10 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact FuelOilNo1 PM2.5 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact FuelOilNo1 NH3 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact FuelOilNo1 NMVOC Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact FuelOilNo1 Hg Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact FuelOilNo1 Pb Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact FuelOilNo1 Water Consumption Volume {[}L{]}
\item
  HVAC,Sum,Environmental Impact FuelOilNo1 Nuclear High Level Waste Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact FuelOilNo1 Nuclear Low Level Waste Volume {[}m3{]}
\item
  HVAC,Sum,Environmental Impact Propane Source Energy {[}J{]}
\item
  HVAC,Sum,Environmental Impact Propane CO2 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Propane CO Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Propane CH4 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Propane NOx Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Propane N2O Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Propane SO2 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Propane PM Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Propane PM10 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Propane PM2.5 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Propane NH3 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Propane NMVOC Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Propane Hg Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Propane Pb Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Propane Water Consumption Volume {[}L{]}
\item
  HVAC,Sum,Environmental Impact Propane Nuclear High Level Waste Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Propane Nuclear Low Level Waste Volume {[}m3{]}
\item
  HVAC,Sum,Environmental Impact Gasoline Source Energy {[}J{]}
\item
  HVAC,Sum,Environmental Impact Gasoline CO2 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Gasoline CO Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Gasoline CH4 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Gasoline NOx Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Gasoline N2O Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Gasoline SO2 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Gasoline PM Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Gasoline PM10 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Gasoline PM2.5 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Gasoline NH3 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Gasoline NMVOC Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Gasoline Hg Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Gasoline Pb Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Gasoline Water Consumption Volume {[}L{]}
\item
  HVAC,Sum,Environmental Impact Gasoline Nuclear High Level Waste Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Gasoline Nuclear Low Level Waste Volume {[}m3{]}
\item
  HVAC,Sum,Environmental Impact Diesel Source Energy {[}J{]}
\item
  HVAC,Sum,Environmental Impact Diesel CO2 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Diesel CO Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Diesel CH4 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Diesel NOx Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Diesel N2O Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Diesel SO2 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Diesel PM Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Diesel PM10 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Diesel PM2.5 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Diesel NH3 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Diesel NMVOC Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Diesel Hg Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Diesel Pb Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Diesel Water Consumption Volume {[}L{]}
\item
  HVAC,Sum,Environmental Impact Diesel Nuclear High Level Waste Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Diesel Nuclear Low Level Waste Volume {[}m3{]}
\item
  HVAC,Sum,Environmental Impact OtherFuel1 Source Energy {[}J{]}
\item
  HVAC,Sum,Environmental Impact OtherFuel1 CO2 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact OtherFuel1 CO Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact OtherFuel1 CH4 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact OtherFuel1 NOx Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact OtherFuel1 N2O Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact OtherFuel1 SO2 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact OtherFuel1 PM Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact OtherFuel1 PM10 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact OtherFuel1 PM2.5 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact OtherFuel1 NH3 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact OtherFuel1 NMVOC Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact OtherFuel1 Hg Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact OtherFuel1 Pb Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact OtherFuel1 Water Consumption Volume {[}L{]}
\item
  HVAC,Sum,Environmental Impact OtherFuel1 Nuclear High Level Waste Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact OtherFuel1 Nuclear Low Level Waste Volume {[}m3{]}
\item
  HVAC,Sum,Environmental Impact OtherFuel2 Source Energy {[}J{]}
\item
  HVAC,Sum,Environmental Impact OtherFuel2 CO2 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact OtherFuel2 CO Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact OtherFuel2 CH4 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact OtherFuel2 NOx Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact OtherFuel2 N2O Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact OtherFuel2 SO2 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact OtherFuel2 PM Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact OtherFuel2 PM10 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact OtherFuel2 PM2.5 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact OtherFuel2 NH3 Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact OtherFuel2 NMVOC Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact OtherFuel2 Hg Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact OtherFuel2 Pb Emissions Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact OtherFuel2 Water Consumption Volume {[}L{]}
\item
  HVAC,Sum,Environmental Impact OtherFuel2 Nuclear High Level Waste Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact OtherFuel2 Nuclear Low Level Waste Volume {[}m3{]}
\item
  HVAC,Sum,Environmental Impact Total N2O Emissions Carbon Equivalent Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Total CH4 Emissions Carbon Equivalent Mass {[}kg{]}
\item
  HVAC,Sum,Environmental Impact Total CO2 Emissions Carbon Equivalent Mass {[}kg{]}
\end{itemize}

\paragraph{Environmental Impact Electricity Source Energy {[}J{]}}\label{environmental-impact-electricity-source-energy-j}

\paragraph{Environmental Impact Purchased Electricity Source Energy {[}J{]}}\label{environmental-impact-purchased-electricity-source-energy-j}

\paragraph{Environmental Impact Surplus Sold Electricity Source {[}J{]}}\label{environmental-impact-surplus-sold-electricity-source-j}

\paragraph{Environmental Impact NaturalGas Source Energy {[}J{]}}\label{environmental-impact-natural-gas-source-energy-j}

\paragraph{Environmental Impact FuelOilNo2 Source Energy {[}J{]}}\label{environmental-impact-fuel-oil-2-source-energy-j}

\paragraph{Environmental Impact FuelOilNo1 Source Energy {[}J{]}}\label{environmental-impact-fuel-oil-1-source-energy-j}

\paragraph{Environmental Impact Coal Source Energy {[}J{]}}\label{environmental-impact-coal-source-energy-j}

\paragraph{Environmental Impact Gasoline Source Energy {[}J{]}}\label{environmental-impact-gasoline-source-energy-j}

\paragraph{Environmental Impact Propane Source Energy {[}J{]}}\label{environmental-impact-propane-source-energy-j}

\paragraph{Environmental Impact Diesel Source Energy {[}J{]}}\label{environmental-impact-diesel-source-energy-j}

\paragraph{Environmental Impact OtherFuel1 Source Energy {[}J{]}}\label{environmental-impact-otherfuel1-source-energy-j}

\paragraph{Environmental Impact OtherFuel2 Source Energy {[}J{]}}\label{environmental-impact-otherfuel2-source-energy-j}

These outputs provide results for the source energy embodied in each type of fuel that might be used at the site.~ The units are Joules. The EnergyPlus models energy use at the site and conversion factors are used to determine the added energy used to create, process or deliver a fuel to the building.~ There are three types of electricity-related source energy results available.~ The first ``Environmental Impact Electricity Source Energy'' is for the electricity consumed at the site that was not produced at the site.~ The second, ``Environmental Impact Purchased Electricity Source Energy,'' is similar but includes just the electricity purchased form the utility.~ The third, ``Environmental Impact Surplus Sold Electricity Source,'' is the source energy associated with any surplus electricity that is exported to the grid.

\paragraph{Environmental Impact Electricity CO2 Emissions Mass {[}kg{]}}\label{environmental-impact-electricity-co2-emissions-mass-kg}

\paragraph{Environmental Impact NaturalGas CO2 Emissions Mass {[}kg{]}}\label{environmental-impact-natural-gas-co2-emissions-mass-kg}

\paragraph{Environmental Impact FuelOilNo2 CO2 Emissions Mass {[}kg{]}}\label{environmental-impact-fuel-oil-2-co2-emissions-mass-kg}

\paragraph{Environmental Impact FuelOilNo1 CO2 Emissions Mass {[}kg{]}}\label{environmental-impact-fuel-oil-1-co2-emissions-mass-kg}

\paragraph{Environmental Impact Coal CO2 Emissions Mass {[}kg{]}}\label{environmental-impact-coal-co2-emissions-mass-kg}

\paragraph{Environmental Impact Gasoline CO2 Emissions Mass {[}kg{]}}\label{environmental-impact-gasoline-co2-emissions-mass-kg}

\paragraph{Environmental Impact Propane CO2 Emissions Mass {[}kg{]}}\label{environmental-impact-propane-co2-emissions-mass-kg}

\paragraph{Environmental Impact Diesel CO2 Emissions Mass {[}kg{]}}\label{environmental-impact-diesel-co2-emissions-mass-kg}

\paragraph{Environmental Impact OtherFuel1 CO2 Emissions Mass {[}kg{]}}\label{environmental-impact-otherfuel1-co2-emissions-mass-kg}

\paragraph{Environmental Impact OtherFuel2 CO2 Emissions Mass {[}kg{]}}\label{environmental-impact-otherfuel2-co2-emissions-mass-kg}

These outputs provide results for the carbon dioxide releases associated with consumption of each type of fuel that might be used at the site.~ The units are kg.

\paragraph{Environmental Impact Electricity CO Emissions Mass {[}kg{]}}\label{environmental-impact-electricity-co-emissions-mass-kg}

\paragraph{Environmental Impact NaturalGas CO Emissions Mass {[}kg{]}}\label{environmental-impact-natural-gas-co-emissions-mass-kg}

\paragraph{Environmental Impact FuelOilNo2 CO Emissions Mass {[}kg{]}}\label{environmental-impact-fuel-oil-2-co-emissions-mass-kg}

\paragraph{Environmental Impact FuelOilNo1 CO Emissions Mass {[}kg{]}}\label{environmental-impact-fuel-oil-1-co-emissions-mass-kg}

\paragraph{Environmental Impact Coal CO Emissions Mass {[}kg{]}}\label{environmental-impact-coal-co-emissions-mass-kg}

\paragraph{Environmental Impact Gasoline CO Emissions Mass {[}kg{]}}\label{environmental-impact-gasoline-co-emissions-mass-kg}

\paragraph{Environmental Impact Propane CO Emissions Mass {[}kg{]}}\label{environmental-impact-propane-co-emissions-mass-kg}

\paragraph{Environmental Impact Diesel CO Emissions Mass {[}kg{]}}\label{environmental-impact-diesel-co-emissions-mass-kg}

\paragraph{Environmental Impact OtherFuel1 CO Emissions Mass {[}kg{]}}\label{environmental-impact-otherfuel1-co-emissions-mass-kg}

\paragraph{Environmental Impact OtherFuel2 CO Emissions Mass {[}kg{]}}\label{environmental-impact-otherfuel2-co-emissions-mass-kg}

These outputs provide results for the carbon monoxide releases associated with consumption of each type of fuel that might be used at the site.~ The units are kg.

\paragraph{Environmental Impact Electricity CH4 Emissions Mass {[}kg{]}}\label{environmental-impact-electricity-ch4-emissions-mass-kg}

\paragraph{Environmental Impact NaturalGas CH4 Emissions Mass {[}kg{]}}\label{environmental-impact-natural-gas-ch4-emissions-mass-kg}

\paragraph{Environmental Impact FuelOilNo2 CH4 Emissions Mass {[}kg{]}}\label{environmental-impact-fuel-oil-2-ch4-emissions-mass-kg}

\paragraph{Environmental Impact FuelOilNo1 CH4 Emissions Mass {[}kg{]}}\label{environmental-impact-fuel-oil-1-ch4-emissions-mass-kg}

\paragraph{Environmental Impact Coal CH4 Emissions Mass {[}kg{]}}\label{environmental-impact-coal-ch4-emissions-mass-kg}

\paragraph{Environmental Impact Gasoline CH4 Emissions Mass {[}kg{]}}\label{environmental-impact-gasoline-ch4-emissions-mass-kg}

\paragraph{Environmental Impact Propane CH4 Emissions Mass {[}kg{]}}\label{environmental-impact-propane-ch4-emissions-mass-kg}

\paragraph{Environmental Impact Diesel CH4 Emissions Mass {[}kg{]}}\label{environmental-impact-diesel-ch4-emissions-mass-kg}

\paragraph{Environmental Impact OtherFuel1 CH4 Emissions Mass {[}kg{]}}\label{environmental-impact-otherfuel1-ch4-emissions-mass-kg}

\paragraph{Environmental Impact OtherFuel2 CH4 Emissions Mass {[}kg{]}}\label{environmental-impact-otherfuel2-ch4-emissions-mass-kg}

These outputs provide results for the methane releases associated with consumption of each type of fuel that might be used at the site.~ The units are kg.

\paragraph{Environmental Impact Electricity NOx Emissions Mass {[}kg{]}}\label{environmental-impact-electricity-nox-emissions-mass-kg}

\paragraph{Environmental Impact NaturalGas NOx Emissions Mass {[}kg{]}}\label{environmental-impact-natural-gas-nox-emissions-mass-kg}

\paragraph{Environmental Impact FuelOilNo2 NOx Emissions Mass {[}kg{]}}\label{environmental-impact-fuel-oil-2-nox-emissions-mass-kg}

\paragraph{Environmental Impact FuelOilNo1 NOx Emissions Mass {[}kg{]}}\label{environmental-impact-fuel-oil-1-nox-emissions-mass-kg}

\paragraph{Environmental Impact Coal NOx Emissions Mass {[}kg{]}}\label{environmental-impact-coal-nox-emissions-mass-kg}

\paragraph{Environmental Impact Gasoline NOx Emissions Mass {[}kg{]}}\label{environmental-impact-gasoline-nox-emissions-mass-kg}

\paragraph{Environmental Impact Propane NOx Emissions Mass {[}kg{]}}\label{environmental-impact-propane-nox-emissions-mass-kg}

\paragraph{Environmental Impact Diesel NOx Emissions Mass {[}kg{]}}\label{environmental-impact-diesel-nox-emissions-mass-kg}

\paragraph{Environmental Impact OtherFuel1 NOx Emissions Mass {[}kg{]}}\label{environmental-impact-otherfuel1-nox-emissions-mass-kg}

\paragraph{Environmental Impact OtherFuel2 NOx Emissions Mass {[}kg{]}}\label{environmental-impact-otherfuel2-nox-emissions-mass-kg}

These outputs provide results for the various nitrogen oxide releases associated with consumption of each type of fuel that might be used at the site.~ The units are kg.

\paragraph{Environmental Impact Electricity N2O Emissions Mass {[}kg{]}}\label{environmental-impact-electricity-n2o-emissions-mass-kg}

\paragraph{Environmental Impact NaturalGas N2O Emissions Mass {[}kg{]}}\label{environmental-impact-natural-gas-n2o-emissions-mass-kg}

\paragraph{Environmental Impact FuelOilNo2 N2O Emissions Mass {[}kg{]}}\label{environmental-impact-fuel-oil-2-n2o-emissions-mass-kg}

\paragraph{Environmental Impact FuelOilNo1 N2O Emissions Mass {[}kg{]}}\label{environmental-impact-fuel-oil-1-n2o-emissions-mass-kg}

\paragraph{Environmental Impact Coal N2O Emissions Mass {[}kg{]}}\label{environmental-impact-coal-n2o-emissions-mass-kg}

\paragraph{Environmental Impact Gasoline N2O Emissions Mass {[}kg{]}}\label{environmental-impact-gasoline-n2o-emissions-mass-kg}

\paragraph{Environmental Impact Propane N2O Emissions Mass {[}kg{]}}\label{environmental-impact-propane-n2o-emissions-mass-kg}

\paragraph{Environmental Impact Diesel N2O Emissions Mass {[}kg{]}}\label{environmental-impact-diesel-n2o-emissions-mass-kg}

\paragraph{Environmental Impact OtherFuel1 N2O Emissions Mass {[}kg{]}}\label{environmental-impact-otherfuel1-n2o-emissions-mass-kg}

\paragraph{Environmental Impact OtherFuel2 N2O Emissions Mass {[}kg{]}}\label{environmental-impact-otherfuel2-n2o-emissions-mass-kg}

These outputs provide results for the nitrous oxide releases associated with consumption of each type of fuel that might be used at the site.~ The units are kg.

\paragraph{Environmental Impact Electricity SO2 Emissions Mass {[}kg{]}}\label{environmental-impact-electricity-so2-emissions-mass-kg}

\paragraph{Environmental Impact NaturalGas SO2 Emissions Mass {[}kg{]}}\label{environmental-impact-natural-gas-so2-emissions-mass-kg}

\paragraph{Environmental Impact FuelOilNo2 SO2 Emissions Mass {[}kg{]}}\label{environmental-impact-fuel-oil-2-so2-emissions-mass-kg}

\paragraph{Environmental Impact FuelOilNo1 SO2 Emissions Mass {[}kg{]}}\label{environmental-impact-fuel-oil-1-so2-emissions-mass-kg}

\paragraph{Environmental Impact Coal SO2 Emissions Mass {[}kg{]}}\label{environmental-impact-coal-so2-emissions-mass-kg}

\paragraph{Environmental Impact Gasoline SO2 Emissions Mass {[}kg{]}}\label{environmental-impact-gasoline-so2-emissions-mass-kg}

\paragraph{Environmental Impact Propane SO2 Emissions Mass {[}kg{]}}\label{environmental-impact-propane-so2-emissions-mass-kg}

\paragraph{Environmental Impact Diesel SO2 Emissions Mass {[}kg{]}}\label{environmental-impact-diesel-so2-emissions-mass-kg}

\paragraph{Environmental Impact OtherFuel1 SO2 Emissions Mass {[}kg{]}}\label{environmental-impact-otherfuel1-so2-emissions-mass-kg}

\paragraph{Environmental Impact OtherFuel2 SO2 Emissions Mass {[}kg{]}}\label{environmental-impact-otherfuel2-so2-emissions-mass-kg}

These outputs provide results for the sulfur dioxide releases associated with consumption of each type of fuel that might be used at the site.~ The units are kg.

\paragraph{Environmental Impact Electricity PM Emissions Mass {[}kg{]}}\label{environmental-impact-electricity-pm-emissions-mass-kg}

\paragraph{Environmental Impact NaturalGas PM Emissions Mass {[}kg{]}}\label{environmental-impact-natural-gas-pm-emissions-mass-kg}

\paragraph{Environmental Impact FuelOilNo2 PM Emissions Mass {[}kg{]}}\label{environmental-impact-fuel-oil-2-pm-emissions-mass-kg}

\paragraph{Environmental Impact FuelOilNo1 PM Emissions Mass {[}kg{]}}\label{environmental-impact-fuel-oil-1-pm-emissions-mass-kg}

\paragraph{Environmental Impact Coal PM Emissions Mass {[}kg{]}}\label{environmental-impact-coal-pm-emissions-mass-kg}

\paragraph{Environmental Impact Gasoline PM Emissions Mass {[}kg{]}}\label{environmental-impact-gasoline-pm-emissions-mass-kg}

\paragraph{Environmental Impact Propane PM Emissions Mass {[}kg{]}}\label{environmental-impact-propane-pm-emissions-mass-kg}

\paragraph{Environmental Impact Diesel PM Emissions Mass {[}kg{]}}\label{environmental-impact-diesel-pm-emissions-mass-kg}

\paragraph{Environmental Impact OtherFuel1 PM Emissions Mass {[}kg{]}}\label{environmental-impact-otherfuel1-pm-emissions-mass-kg}

\paragraph{Environmental Impact OtherFuel2 PM Emissions Mass {[}kg{]}}\label{environmental-impact-otherfuel2-pm-emissions-mass-kg}

These outputs provide results for particulate matter releases associated with consumption of each type of fuel that might be used at the site.~ The units are kg.

\paragraph{Environmental Impact Electricity PM10 Emissions Mass {[}kg{]}}\label{environmental-impact-electricity-pm10-emissions-mass-kg}

\paragraph{Environmental Impact NaturalGas PM10 Emissions Mass {[}kg{]}}\label{environmental-impact-natural-gas-pm10-emissions-mass-kg}

\paragraph{Environmental Impact FuelOilNo2 PM10 Emissions Mass {[}kg{]}}\label{environmental-impact-fuel-oil-2-pm10-emissions-mass-kg}

\paragraph{Environmental Impact FuelOilNo1 PM10 Emissions Mass {[}kg{]}}\label{environmental-impact-fuel-oil-1-pm10-emissions-mass-kg}

\paragraph{Environmental Impact Coal PM10 Emissions Mass {[}kg{]}}\label{environmental-impact-coal-pm10-emissions-mass-kg}

\paragraph{Environmental Impact Gasoline PM10 Emissions Mass {[}kg{]}}\label{environmental-impact-gasoline-pm10-emissions-mass-kg}

\paragraph{Environmental Impact Propane PM10 Emissions Mass {[}kg{]}}\label{environmental-impact-propane-pm10-emissions-mass-kg}

\paragraph{Environmental Impact Diesel PM10 Emissions Mass {[}kg{]}}\label{environmental-impact-diesel-pm10-emissions-mass-kg}

\paragraph{Environmental Impact OtherFuel1 PM10 Emissions Mass {[}kg{]}}\label{environmental-impact-otherfuel1-pm10-emissions-mass-kg}

\paragraph{Environmental Impact OtherFuel2 PM10 Emissions Mass {[}kg{]}}\label{environmental-impact-otherfuel2-pm10-emissions-mass-kg}

These outputs provide results for particulate matter of 10 microns or less releases associated with consumption of each type of fuel that might be used at the site.~ The units are kg.

\paragraph{Environmental Impact Electricity PM2.5 Emissions Mass {[}kg{]}}\label{environmental-impact-electricity-pm2.5-emissions-mass-kg}

\paragraph{Environmental Impact NaturalGas PM2.5 Emissions Mass {[}kg{]}}\label{environmental-impact-natural-gas-pm2.5-emissions-mass-kg}

\paragraph{Environmental Impact FuelOilNo2 PM2.5 Emissions Mass {[}kg{]}}\label{environmental-impact-fuel-oil-2-pm2.5-emissions-mass-kg}

\paragraph{Environmental Impact FuelOilNo1 PM2.5 Emissions Mass {[}kg{]}}\label{environmental-impact-fuel-oil-1-pm2.5-emissions-mass-kg}

\paragraph{Environmental Impact Coal PM2.5 Emissions Mass {[}kg{]}}\label{environmental-impact-coal-pm2.5-emissions-mass-kg}

\paragraph{Environmental Impact Gasoline PM2.5 Emissions Mass {[}kg{]}}\label{environmental-impact-gasoline-pm2.5-emissions-mass-kg}

\paragraph{Environmental Impact Propane PM2.5 Emissions Mass {[}kg{]}}\label{environmental-impact-propane-pm2.5-emissions-mass-kg}

\paragraph{Environmental Impact Diesel PM2.5 Emissions Mass {[}kg{]}}\label{environmental-impact-diesel-pm2.5-emissions-mass-kg}

\paragraph{Environmental Impact OtherFuel1 PM2.5 Emissions Mass {[}kg{]}}\label{environmental-impact-otherfuel1-pm2.5-emissions-mass-kg}

\paragraph{Environmental Impact OtherFuel2 PM2.5 Emissions Mass {[}kg{]}}\label{environmental-impact-otherfuel2-pm2.5-emissions-mass-kg}

These outputs provide results for particulate matter of 2.5 microns or less releases associated with consumption of each type of fuel that might be used at the site.~ The units are kg.

\paragraph{Environmental Impact Electricity NH3 Emissions Mass {[}kg{]}}\label{environmental-impact-electricity-nh3-emissions-mass-kg}

\paragraph{Environmental Impact NaturalGas NH3 Emissions Mass {[}kg{]}}\label{environmental-impact-natural-gas-nh3-emissions-mass-kg}

\paragraph{Environmental Impact FuelOilNo2 NH3 Emissions Mass {[}kg{]}}\label{environmental-impact-fuel-oil-2-nh3-emissions-mass-kg}

\paragraph{Environmental Impact FuelOilNo1 NH3 Emissions Mass {[}kg{]}}\label{environmental-impact-fuel-oil-1-nh3-emissions-mass-kg}

\paragraph{Environmental Impact Coal NH3 Emissions Mass {[}kg{]}}\label{environmental-impact-coal-nh3-emissions-mass-kg}

\paragraph{Environmental Impact Gasoline NH3 Emissions Mass {[}kg{]}}\label{environmental-impact-gasoline-nh3-emissions-mass-kg}

\paragraph{Environmental Impact Propane NH3 Emissions Mass {[}kg{]}}\label{environmental-impact-propane-nh3-emissions-mass-kg}

\paragraph{Environmental Impact Diesel NH3 Emissions Mass {[}kg{]}}\label{environmental-impact-diesel-nh3-emissions-mass-kg}

\paragraph{Environmental Impact OtherFuel1 NH3 Emissions Mass {[}kg{]}}\label{environmental-impact-otherfuel1-nh3-emissions-mass-kg}

\paragraph{Environmental Impact OtherFuel2 NH3 Emissions Mass {[}kg{]}}\label{environmental-impact-otherfuel2-nh3-emissions-mass-kg}

These outputs provide results for ammonia releases associated with consumption of each type of fuel that might be used at the site.~ The units are kg.

\paragraph{Environmental Impact Electricity NMVOC Emissions Mass {[}kg{]}}\label{environmental-impact-electricity-nmvoc-emissions-mass-kg}

\paragraph{Environmental Impact NaturalGas NMVOC Emissions Mass {[}kg{]}}\label{environmental-impact-natural-gas-nmvoc-emissions-mass-kg}

\paragraph{Environmental Impact FuelOilNo2 NMVOC Emissions Mass {[}kg{]}}\label{environmental-impact-fuel-oil-2-nmvoc-emissions-mass-kg}

\paragraph{Environmental Impact FuelOilNo1 NMVOC Emissions Mass {[}kg{]}}\label{environmental-impact-fuel-oil-1-nmvoc-emissions-mass-kg}

\paragraph{Environmental Impact Coal NMVOC Emissions Mass {[}kg{]}}\label{environmental-impact-coal-nmvoc-emissions-mass-kg}

\paragraph{Environmental Impact Gasoline NMVOC Emissions Mass {[}kg{]}}\label{environmental-impact-gasoline-nmvoc-emissions-mass-kg}

\paragraph{Environmental Impact Propane NMVOC Emissions Mass {[}kg{]}}\label{environmental-impact-propane-nmvoc-emissions-mass-kg}

\paragraph{Environmental Impact Diesel NMVOC Emissions Mass {[}kg{]}}\label{environmental-impact-diesel-nmvoc-emissions-mass-kg}

\paragraph{Environmental Impact OtherFuel1 NMVOC Emissions Mass {[}kg{]}}\label{environmental-impact-otherfuel1-nmvoc-emissions-mass-kg}

\paragraph{Environmental Impact OtherFuel2 NMVOC Emissions Mass {[}kg{]}}\label{environmental-impact-otherfuel2-nmvoc-emissions-mass-kg}

These outputs provide results for non-methane volatile organic compound releases associated with consumption of each type of fuel that might be used at the site.~ The units are kg.

\paragraph{Environmental Impact Electricity Hg Emissions Mass {[}kg{]}}\label{environmental-impact-electricity-hg-emissions-mass-kg}

\paragraph{Environmental Impact NaturalGas Hg Emissions Mass {[}kg{]}}\label{environmental-impact-natural-gas-hg-emissions-mass-kg}

\paragraph{Environmental Impact FuelOilNo2 Hg Emissions Mass {[}kg{]}}\label{environmental-impact-fuel-oil-2-hg-emissions-mass-kg}

\paragraph{Environmental Impact FuelOilNo1 Hg Emissions Mass {[}kg{]}}\label{environmental-impact-fuel-oil-1-hg-emissions-mass-kg}

\paragraph{Environmental Impact Coal Hg Emissions Mass {[}kg{]}}\label{environmental-impact-coal-hg-emissions-mass-kg}

\paragraph{Environmental Impact Gasoline Hg Emissions Mass {[}kg{]}}\label{environmental-impact-gasoline-hg-emissions-mass-kg}

\paragraph{Environmental Impact Propane Hg Emissions Mass {[}kg{]}}\label{environmental-impact-propane-hg-emissions-mass-kg}

\paragraph{Environmental Impact Diesel Hg Emissions Mass {[}kg{]}}\label{environmental-impact-diesel-hg-emissions-mass-kg}

\paragraph{Environmental Impact OtherFuel1 Hg Emissions Mass {[}kg{]}}\label{environmental-impact-otherfuel1-hg-emissions-mass-kg}

\paragraph{Environmental Impact OtherFuel2 Hg Emissions Mass {[}kg{]}}\label{environmental-impact-otherfuel2-hg-emissions-mass-kg}

These outputs provide results for mercury releases associated with consumption of each type of fuel that might be used at the site.~ The units are kg.

\paragraph{Environmental Impact Electricity Pb Emissions Mass {[}kg{]}}\label{environmental-impact-electricity-pb-emissions-mass-kg}

\paragraph{Environmental Impact NaturalGas Pb Emissions Mass {[}kg{]}}\label{environmental-impact-natural-gas-pb-emissions-mass-kg}

\paragraph{Environmental Impact FuelOilNo2 Pb Emissions Mass {[}kg{]}}\label{environmental-impact-fuel-oil-2-pb-emissions-mass-kg}

\paragraph{Environmental Impact FuelOilNo1 Pb Emissions Mass {[}kg{]}}\label{environmental-impact-fuel-oil-1-pb-emissions-mass-kg}

\paragraph{Environmental Impact Coal Pb Emissions Mass {[}kg{]}}\label{environmental-impact-coal-pb-emissions-mass-kg}

\paragraph{Environmental Impact Gasoline Pb Emissions Mass {[}kg{]}}\label{environmental-impact-gasoline-pb-emissions-mass-kg}

\paragraph{Environmental Impact Propane Pb Emissions Mass {[}kg{]}}\label{environmental-impact-propane-pb-emissions-mass-kg}

\paragraph{Environmental Impact Diesel Pb Emissions Mass {[}kg{]}}\label{environmental-impact-diesel-pb-emissions-mass-kg}

\paragraph{Environmental Impact OtherFuel1 Pb Emissions Mass {[}kg{]}}\label{environmental-impact-otherfuel1-pb-emissions-mass-kg}

\paragraph{Environmental Impact OtherFuel2 Pb Emissions Mass {[}kg{]}}\label{environmental-impact-otherfuel2-pb-emissions-mass-kg}

These outputs provide results for lead releases associated with consumption of each type of fuel that might be used at the site.~ The units are kg.

\paragraph{Environmental Impact Electricity Water Consumption Volume {[}L{]}}\label{environmental-impact-electricity-water-consumption-volume-l}

\paragraph{Environmental Impact NaturalGas Water Consumption Volume {[}L{]}}\label{environmental-impact-natural-gas-water-consumption-volume-l}

\paragraph{Environmental Impact FuelOilNo2 Water Consumption Volume {[}L{]}}\label{environmental-impact-fuel-oil-2-water-consumption-volume-l}

\paragraph{Environmental Impact FuelOilNo1 Water Consumption Volume {[}L{]}}\label{environmental-impact-fuel-oil-1-water-consumption-volume-l}

\paragraph{Environmental Impact Coal Water Consumption Volume {[}L{]}}\label{environmental-impact-coal-water-consumption-volume-l}

\paragraph{Environmental Impact Gasoline Water Consumption Volume {[}L{]}}\label{environmental-impact-gasoline-water-consumption-volume-l}

\paragraph{Environmental Impact Propane Water Consumption Volume {[}L{]}}\label{environmental-impact-propane-water-consumption-volume-l}

\paragraph{Environmental Impact Diesel Water Consumption Volume {[}L{]}}\label{environmental-impact-diesel-water-consumption-volume-l}

\paragraph{Environmental Impact OtherFuel1 Water Consumption Volume {[}L{]}}\label{environmental-impact-otherfuel1-water-consumption-volume-l}

\paragraph{Environmental Impact OtherFuel2 Water Consumption Volume {[}L{]}}\label{environmental-impact-otherfuel2-water-consumption-volume-l}

These outputs provide results for water consumption or evaporation associated with consumption of each type of fuel that might be used at the site.~ The units are liters.

\paragraph{Environmental Impact Electricity Nuclear High Level Waste Mass {[}kg{]}}\label{environmental-impact-electricity-nuclear-high-level-waste-mass-kg}

\paragraph{Nuclear High Level Waste From NaturalGas {[}kg{]}}\label{nuclear-high-level-waste-from-natural-gas-kg}

\paragraph{Environmental Impact FuelOilNo2 Nuclear High Level Waste Mass {[}kg{]}}\label{environmental-impact-fuel-oil-2-nuclear-high-level-waste-mass-kg}

\paragraph{Environmental Impact FuelOilNo1 Nuclear High Level Waste Mass {[}kg{]}}\label{environmental-impact-fuel-oil-1-nuclear-high-level-waste-mass-kg}

\paragraph{Environmental Impact Coal Nuclear High Level Waste Mass {[}kg{]}}\label{environmental-impact-coal-nuclear-high-level-waste-mass-kg}

\paragraph{Environmental Impact Gasoline Nuclear High Level Waste Mass {[}kg{]}}\label{environmental-impact-gasoline-nuclear-high-level-waste-mass-kg}

\paragraph{Environmental Impact Propane Nuclear High Level Waste Mass {[}kg{]}}\label{environmental-impact-propane-nuclear-high-level-waste-mass-kg}

\paragraph{Environmental Impact Diesel Nuclear High Level Waste Mass {[}kg{]}}\label{environmental-impact-diesel-nuclear-high-level-waste-mass-kg}

\paragraph{Environmental Impact OtherFuel1 Nuclear High Level Waste Mass {[}kg{]}}\label{environmental-impact-otherfuel1-nuclear-high-level-waste-mass-kg}

\paragraph{Environmental Impact OtherFuel2 Nuclear High Level Waste Mass {[}kg{]}}\label{environmental-impact-otherfuel2-nuclear-high-level-waste-mass-kg}

These outputs provide results for high-level nuclear waste associated with consumption of each type of fuel that might be used at the site.~ The units are kg.

\paragraph{Environmental Impact Electricity Nuclear Low Level Waste Volume {[}m3{]}}\label{environmental-impact-electricity-nuclear-low-level-waste-volume-m3}

\paragraph{Environmental Impact NaturalGas Nuclear Low Level Waste Volume {[}m3{]}}\label{environmental-impact-natural-gas-nuclear-low-level-waste-volume-m3}

\paragraph{Environmental Impact FuelOilNo2 Nuclear Low Level Waste Volume {[}m3{]}}\label{environmental-impact-fuel-oil-2-nuclear-low-level-waste-volume-m3}

\paragraph{Environmental Impact FuelOilNo1 Nuclear Low Level Waste Volume {[}m3{]}}\label{environmental-impact-fuel-oil-1-nuclear-low-level-waste-volume-m3}

\paragraph{Environmental Impact Coal Nuclear Low Level Waste Volume {[}m3{]}}\label{environmental-impact-coal-nuclear-low-level-waste-volume-m3}

\paragraph{Environmental Impact Gasoline Nuclear Low Level Waste Volume {[}m3{]}}\label{environmental-impact-gasoline-nuclear-low-level-waste-volume-m3}

\paragraph{Environmental Impact Propane Nuclear Low Level Waste Volume {[}m3{]}}\label{environmental-impact-propane-nuclear-low-level-waste-volume-m3}

\paragraph{Environmental Impact Diesel Nuclear Low Level Waste Volume {[}m3{]}}\label{environmental-impact-diesel-nuclear-low-level-waste-volume-m3}

\paragraph{Environmental Impact OtherFuel1 Nuclear Low Level Waste Volume {[}m3{]}}\label{environmental-impact-otherfuel1-nuclear-low-level-waste-volume-m3}

\paragraph{Environmental Impact OtherFuel2 Nuclear Low Level Waste Volume {[}m3{]}}\label{environmental-impact-otherfuel2-nuclear-low-level-waste-volume-m3}

These outputs provide results for low-level nuclear waste associated with consumption of each type of fuel that might be used at the site.~ The units are cubic meters.

\paragraph{Environmental Impact Total N2O Emissions Carbon Equivalent Mass {[}kg{]}}\label{environmental-impact-total-n2o-emissions-carbon-equivalent-mass-kg}

This output provides the result for equivalent carbon mass associated with the nitrous oxide (N\(_{2}\)O ) releases that stem from the consumption of each type of fuel that might be used at the site.~ The units are kg.

\paragraph{Environmental Impact Total CH4 Emissions Carbon Equivalent Mass {[}kg{]}}\label{environmental-impact-total-ch4-emissions-carbon-equivalent-mass-kg}

This output provides the result for equivalent carbon mass associated with the methane releases that stem from the consumption of each type of fuel that might be used at the site.~ The units are kg.

\paragraph{Environmental Impact Total CO2 Emissions Carbon Equivalent Mass {[}kg{]}}\label{environmental-impact-total-co2-emissions-carbon-equivalent-mass-kg}

This output provides the result for equivalent carbon mass associated with the carbon dioxide releases that stem from the consumption of each type of fuel that might be used at the site.~ The units are kg.

The following different output meters could appear in the standard meter output (.mdd) file:

\begin{itemize}
\item
  Zone,Meter,Source:Facility {[}J{]}
\item
  Zone,Meter,NaturalGasEmissions:Source {[}J{]}
\item
  Zone,Meter,CO2:Facility {[}kg{]}
\item
  Zone,Meter,NaturalGasEmissions:CO2 {[}kg{]}
\item
  Zone,Meter,CO:Facility {[}kg{]}
\item
  Zone,Meter,NaturalGasEmissions:CO {[}kg{]}
\item
  Zone,Meter,CH4:Facility {[}kg{]}
\item
  Zone,Meter,NaturalGasEmissions:CH4 {[}kg{]}
\item
  Zone,Meter,NOx:Facility {[}kg{]}
\item
  Zone,Meter,NaturalGasEmissions:NOx {[}kg{]}
\item
  Zone,Meter,N2O:Facility {[}kg{]}
\item
  Zone,Meter,NaturalGasEmissions:N2O {[}kg{]}
\item
  Zone,Meter,SO2:Facility {[}kg{]}
\item
  Zone,Meter,NaturalGasEmissions:SO2 {[}kg{]}
\item
  Zone,Meter,PM:Facility {[}kg{]}
\item
  Zone,Meter,NaturalGasEmissions:PM {[}kg{]}
\item
  Zone,Meter,PM10:Facility {[}kg{]}
\item
  Zone,Meter,NaturalGasEmissions:PM10 {[}kg{]}
\item
  Zone,Meter,PM2.5:Facility {[}kg{]}
\item
  Zone,Meter,NaturalGasEmissions:PM2.5 {[}kg{]}
\item
  Zone,Meter,NH3:Facility {[}kg{]}
\item
  Zone,Meter,NaturalGasEmissions:NH3 {[}kg{]}
\item
  Zone,Meter,NMVOC:Facility {[}kg{]}
\item
  Zone,Meter,NaturalGasEmissions:NMVOC {[}kg{]}
\item
  Zone,Meter,Hg:Facility {[}kg{]}
\item
  Zone,Meter,NaturalGasEmissions:Hg {[}kg{]}
\item
  Zone,Meter,Pb:Facility {[}kg{]}
\item
  Zone,Meter,NaturalGasEmissions:Pb {[}kg{]}
\item
  Zone,Meter,WaterEnvironmentalFactors:Facility {[}L{]}
\item
  Zone,Meter,NaturalGasEmissions:WaterEnvironmentalFactors {[}L{]}
\item
  Zone,Meter,Nuclear High:Facility {[}kg{]}
\item
  Zone,Meter,NaturalGasEmissions:Nuclear High {[}kg{]}
\item
  Zone,Meter,Nuclear Low:Facility {[}m3{]}
\item
  Zone,Meter,NaturalGasEmissions:Nuclear Low {[}m3{]}
\item
  Zone,Meter,ElectricityEmissions:Source {[}J{]}
\item
  Zone,Meter,ElectricityEmissions:CO2 {[}kg{]}
\item
  Zone,Meter,ElectricityEmissions:CO {[}kg{]}
\item
  Zone,Meter,ElectricityEmissions:CH4 {[}kg{]}
\item
  Zone,Meter,ElectricityEmissions:NOx {[}kg{]}
\item
  Zone,Meter,ElectricityEmissions:N2O {[}kg{]}
\item
  Zone,Meter,ElectricityEmissions:SO2 {[}kg{]}
\item
  Zone,Meter,ElectricityEmissions:PM {[}kg{]}
\item
  Zone,Meter,ElectricityEmissions:PM10 {[}kg{]}
\item
  Zone,Meter,ElectricityEmissions:PM2.5 {[}kg{]}
\item
  Zone,Meter,ElectricityEmissions:NH3 {[}kg{]}
\item
  Zone,Meter,ElectricityEmissions:NMVOC {[}kg{]}
\item
  Zone,Meter,ElectricityEmissions:Hg {[}kg{]}
\item
  Zone,Meter,ElectricityEmissions:Pb {[}kg{]}
\item
  Zone,Meter,ElectricityEmissions:WaterEnvironmentalFactors {[}L{]}
\item
  Zone,Meter,ElectricityEmissions:Nuclear High {[}kg{]}
\item
  Zone,Meter,ElectricityEmissions:Nuclear Low {[}m3{]}
\item
  Zone,Meter,PurchasedElectricityEmissions:Source {[}J{]}
\item
  Zone,Meter,SoldElectricityEmissions:Source {[}J{]}
\item
  Zone,Meter,CoalEmissions:Source {[}J{]}
\item
  Zone,Meter,CoalEmissions:CO2 {[}kg{]}
\item
  Zone,Meter,CoalEmissions:CO {[}kg{]}
\item
  Zone,Meter,CoalEmissions:CH4 {[}kg{]}
\item
  Zone,Meter,CoalEmissions:NOx {[}kg{]}
\item
  Zone,Meter,CoalEmissions:N2O {[}kg{]}
\item
  Zone,Meter,CoalEmissions:SO2 {[}kg{]}
\item
  Zone,Meter,CoalEmissions:PM {[}kg{]}
\item
  Zone,Meter,CoalEmissions:PM10 {[}kg{]}
\item
  Zone,Meter,CoalEmissions:PM2.5 {[}kg{]}
\item
  Zone,Meter,CoalEmissions:NH3 {[}kg{]}
\item
  Zone,Meter,CoalEmissions:NMVOC {[}kg{]}
\item
  Zone,Meter,CoalEmissions:Hg {[}kg{]}
\item
  Zone,Meter,CoalEmissions:Pb {[}kg{]}
\item
  Zone,Meter,CoalEmissions:WaterEnvironmentalFactors {[}L{]}
\item
  Zone,Meter,CoalEmissions:Nuclear High {[}kg{]}
\item
  Zone,Meter,CoalEmissions:Nuclear Low {[}m3{]}
\item
  Zone,Meter,FuelOilNo2Emissions:Source {[}J{]}
\item
  Zone,Meter,FuelOilNo2Emissions:CO2 {[}kg{]}
\item
  Zone,Meter,FuelOilNo2Emissions:CO {[}kg{]}
\item
  Zone,Meter,FuelOilNo2Emissions:CH4 {[}kg{]}
\item
  Zone,Meter,FuelOilNo2Emissions:NOx {[}kg{]}
\item
  Zone,Meter,FuelOilNo2Emissions:N2O {[}kg{]}
\item
  Zone,Meter,FuelOilNo2Emissions:SO2 {[}kg{]}
\item
  Zone,Meter,FuelOilNo2Emissions:PM {[}kg{]}
\item
  Zone,Meter,FuelOilNo2Emissions:PM10 {[}kg{]}
\item
  Zone,Meter,FuelOilNo2Emissions:PM2.5 {[}kg{]}
\item
  Zone,Meter,FuelOilNo2Emissions:NH3 {[}kg{]}
\item
  Zone,Meter,FuelOilNo2Emissions:NMVOC {[}kg{]}
\item
  Zone,Meter,FuelOilNo2Emissions:Hg {[}kg{]}
\item
  Zone,Meter,FuelOilNo2Emissions:Pb {[}kg{]}
\item
  Zone,Meter,FuelOilNo2Emissions:WaterEnvironmentalFactors {[}L{]}
\item
  Zone,Meter,FuelOilNo2Emissions:Nuclear High {[}kg{]}
\item
  Zone,Meter,FuelOilNo2Emissions:Nuclear Low {[}m3{]}
\item
  Zone,Meter,FuelOilNo1Emissions:Source {[}J{]}
\item
  Zone,Meter,FuelOilNo1Emissions:CO2 {[}kg{]}
\item
  Zone,Meter,FuelOilNo1Emissions:CO {[}kg{]}
\item
  Zone,Meter,FuelOilNo1Emissions:CH4 {[}kg{]}
\item
  Zone,Meter,FuelOilNo1Emissions:NOx {[}kg{]}
\item
  Zone,Meter,FuelOilNo1Emissions:N2O {[}kg{]}
\item
  Zone,Meter,FuelOilNo1Emissions:SO2 {[}kg{]}
\item
  Zone,Meter,FuelOilNo1Emissions:PM {[}kg{]}
\item
  Zone,Meter,FuelOilNo1Emissions:PM10 {[}kg{]}
\item
  Zone,Meter,FuelOilNo1Emissions:PM2.5 {[}kg{]}
\item
  Zone,Meter,FuelOilNo1Emissions:NH3 {[}kg{]}
\item
  Zone,Meter,FuelOilNo1Emissions:NMVOC {[}kg{]}
\item
  Zone,Meter,FuelOilNo1Emissions:Hg {[}kg{]}
\item
  Zone,Meter,FuelOilNo1Emissions:Pb {[}kg{]}
\item
  Zone,Meter,FuelOilNo1Emissions:WaterEnvironmentalFactors {[}L{]}
\item
  Zone,Meter,FuelOilNo1Emissions:Nuclear High {[}kg{]}
\item
  Zone,Meter,FuelOilNo1Emissions:Nuclear Low {[}m3{]}
\item
  Zone,Meter,PropaneEmissions:Source {[}J{]}
\item
  Zone,Meter,PropaneEmissions:CO2 {[}kg{]}
\item
  Zone,Meter,PropaneEmissions:CO {[}kg{]}
\item
  Zone,Meter,PropaneEmissions:CH4 {[}kg{]}
\item
  Zone,Meter,PropaneEmissions:NOx {[}kg{]}
\item
  Zone,Meter,PropaneEmissions:N2O {[}kg{]}
\item
  Zone,Meter,PropaneEmissions:SO2 {[}kg{]}
\item
  Zone,Meter,PropaneEmissions:PM {[}kg{]}
\item
  Zone,Meter,PropaneEmissions:PM10 {[}kg{]}
\item
  Zone,Meter,PropaneEmissions:PM2.5 {[}kg{]}
\item
  Zone,Meter,PropaneEmissions:NH3 {[}kg{]}
\item
  Zone,Meter,PropaneEmissions:NMVOC {[}kg{]}
\item
  Zone,Meter,PropaneEmissions:Hg {[}kg{]}
\item
  Zone,Meter,PropaneEmissions:Pb {[}kg{]}
\item
  Zone,Meter,PropaneEmissions:WaterEnvironmentalFactors {[}L{]}
\item
  Zone,Meter,PropaneEmissions:Nuclear High {[}kg{]}
\item
  Zone,Meter,PropaneEmissions:Nuclear Low {[}m3{]}
\item
  Zone,Meter,GasolineEmissions:Source {[}J{]}
\item
  Zone,Meter,GasolineEmissions:CO2 {[}kg{]}
\item
  Zone,Meter,GasolineEmissions:CO {[}kg{]}
\item
  Zone,Meter,GasolineEmissions:CH4 {[}kg{]}
\item
  Zone,Meter,GasolineEmissions:NOx {[}kg{]}
\item
  Zone,Meter,GasolineEmissions:N2O {[}kg{]}
\item
  Zone,Meter,GasolineEmissions:SO2 {[}kg{]}
\item
  Zone,Meter,GasolineEmissions:PM {[}kg{]}
\item
  Zone,Meter,GasolineEmissions:PM10 {[}kg{]}
\item
  Zone,Meter,GasolineEmissions:PM2.5 {[}kg{]}
\item
  Zone,Meter,GasolineEmissions:NH3 {[}kg{]}
\item
  Zone,Meter,GasolineEmissions:NMVOC {[}kg{]}
\item
  Zone,Meter,GasolineEmissions:Hg {[}kg{]}
\item
  Zone,Meter,GasolineEmissions:Pb {[}kg{]}
\item
  Zone,Meter,GasolineEmissions:WaterEnvironmentalFactors {[}L{]}
\item
  Zone,Meter,GasolineEmissions:Nuclear High {[}kg{]}
\item
  Zone,Meter,GasolineEmissions:Nuclear Low {[}m3{]}
\item
  Zone,Meter,DieselEmissions:Source {[}J{]}
\item
  Zone,Meter,DieselEmissions:CO2 {[}kg{]}
\item
  Zone,Meter,DieselEmissions:CO {[}kg{]}
\item
  Zone,Meter,DieselEmissions:CH4 {[}kg{]}
\item
  Zone,Meter,DieselEmissions:NOx {[}kg{]}
\item
  Zone,Meter,DieselEmissions:N2O {[}kg{]}
\item
  Zone,Meter,DieselEmissions:SO2 {[}kg{]}
\item
  Zone,Meter,DieselEmissions:PM {[}kg{]}
\item
  Zone,Meter,DieselEmissions:PM10 {[}kg{]}
\item
  Zone,Meter,DieselEmissions:PM2.5 {[}kg{]}
\item
  Zone,Meter,DieselEmissions:NH3 {[}kg{]}
\item
  Zone,Meter,DieselEmissions:NMVOC {[}kg{]}
\item
  Zone,Meter,DieselEmissions:Hg {[}kg{]}
\item
  Zone,Meter,DieselEmissions:Pb {[}kg{]}
\item
  Zone,Meter,DieselEmissions:WaterEnvironmentalFactors {[}L{]}
\item
  Zone,Meter,DieselEmissions:Nuclear High {[}kg{]}
\item
  Zone,Meter,DieselEmissions:Nuclear Low {[}m3{]}
\item
  Zone,Meter,OtherFuel1Emissions:Source {[}J{]}
\item
  Zone,Meter,OtherFuel1Emissions:CO2 {[}kg{]}
\item
  Zone,Meter,OtherFuel1Emissions:CO {[}kg{]}
\item
  Zone,Meter,OtherFuel1Emissions:CH4 {[}kg{]}
\item
  Zone,Meter,OtherFuel1Emissions:NOx {[}kg{]}
\item
  Zone,Meter,OtherFuel1Emissions:N2O {[}kg{]}
\item
  Zone,Meter,OtherFuel1Emissions:SO2 {[}kg{]}
\item
  Zone,Meter,OtherFuel1Emissions:PM {[}kg{]}
\item
  Zone,Meter,OtherFuel1Emissions:PM10 {[}kg{]}
\item
  Zone,Meter,OtherFuel1Emissions:PM2.5 {[}kg{]}
\item
  Zone,Meter,OtherFuel1Emissions:NH3 {[}kg{]}
\item
  Zone,Meter,OtherFuel1Emissions:NMVOC {[}kg{]}
\item
  Zone,Meter,OtherFuel1Emissions:Hg {[}kg{]}
\item
  Zone,Meter,OtherFuel1Emissions:Pb {[}kg{]}
\item
  Zone,Meter,OtherFuel1Emissions:WaterEnvironmentalFactors {[}L{]}
\item
  Zone,Meter,OtherFuel1Emissions:Nuclear High {[}kg{]}
\item
  Zone,Meter,OtherFuel1Emissions:Nuclear Low {[}m3{]}
\item
  Zone,Meter,OtherFuel2Emissions:Source {[}J{]}
\item
  Zone,Meter,OtherFuel2Emissions:CO2 {[}kg{]}
\item
  Zone,Meter,OtherFuel2Emissions:CO {[}kg{]}
\item
  Zone,Meter,OtherFuel2Emissions:CH4 {[}kg{]}
\item
  Zone,Meter,OtherFuel2Emissions:NOx {[}kg{]}
\item
  Zone,Meter,OtherFuel2Emissions:N2O {[}kg{]}
\item
  Zone,Meter,OtherFuel2Emissions:SO2 {[}kg{]}
\item
  Zone,Meter,OtherFuel2Emissions:PM {[}kg{]}
\item
  Zone,Meter,OtherFuel2Emissions:PM10 {[}kg{]}
\item
  Zone,Meter,OtherFuel2Emissions:PM2.5 {[}kg{]}
\item
  Zone,Meter,OtherFuel2Emissions:NH3 {[}kg{]}
\item
  Zone,Meter,OtherFuel2Emissions:NMVOC {[}kg{]}
\item
  Zone,Meter,OtherFuel2Emissions:Hg {[}kg{]}
\item
  Zone,Meter,OtherFuel2Emissions:Pb {[}kg{]}
\item
  Zone,Meter,OtherFuel2Emissions:WaterEnvironmentalFactors {[}L{]}
\item
  Zone,Meter,OtherFuel2Emissions:Nuclear High {[}kg{]}
\item
  Zone,Meter,OtherFuel2Emissions:Nuclear Low {[}m3{]}
\item
  Zone,Meter,Carbon Equivalent:Facility {[}kg{]}
\item
  Zone,Meter,CarbonEquivalentEmissions:Carbon Equivalent {[}kg{]}
\end{itemize}

What shows up in the output are the Energy Meters that were utilized in this particular input file, the pollutants, and the Total Carbon Equivalent.

\subsection{Output:JSON}\label{outputjson}

Output from EnergyPlus can be written to JSON files for manipulation with the widely used JSON (JavaScript Object Notation) format.

\subsubsection{Inputs}

\paragraph{Field: Option Type}
This is a required field specifying the content to be reported in the JSON output file. Two options are available---\emph{TimeSeries} and \emph{TimeSeriesAndTabular}. The former option will output time series data only; and the latter will output both the time series data and the tabular report data.

\paragraph{Field: Output JSON}
The option to turn on or off JSON output. The default is \emph{Yes}.

\paragraph{Field: Output CBOR}
The option to turn on or off CBOR output. The default is \emph{No}.

\paragraph{Field: Output MessagePack}
The option to turn on or off MessagePack output. The default is \emph{No}.

\subsection{Output:SQLite}\label{outputsqlite}

Output from EnergyPlus can be written to SQLite files for manipulation outside some of the standard (such as spreadsheet) tools.

\subsubsection{Inputs}\label{inputs-12-014}

\paragraph{Field: Option}\label{field-option}

Currently, there are limited capabilities for specifying SQLite generation.~ The Simple option will include all of the predefined database tables as well as time series related data.~ Using the SimpleAndTabular choice adds database tables related to the tabular reports that are already output by EnergyPlus in other formats.~ The description for SQLite outputs is described fully in the Output Details document.

\paragraph{Field: Tabular Unit Conversion}\label{field-tabular-unit-conversion}

This field determines if any unit conversions will be performed for the values in the tabular reports when the Option field is set to SimpleAndTabular. These conversions are only applied to the tabular reports in the SQL file. No conversions are applied to the time series data and predefined database tables generated by the Simple option (see the list in Table \ref{table:tabular_unit_conversion_list}).

This field is optional and, if not specified, defaults to UseOutputControlTableStyle which uses the same unit conversion that appears in the OutputControl:Table:Style object. Five different input options are available:

\begin{itemize}
\item 
UseOutputControlTableStyle -- use the same unit conversion as in OutputControl:Table:Style
\item 
None -- no conversions performed
\item 
JtoKWH -- Joules converted into kWh (1 / 3,600,000)
\item 
JtoMJ -- Joules converted into Megajoules (1 / 1,000,000)
\item
JtoGJ -- Joules converted into Gigajoules (1 / 1,000,000,000)
\item 
InchPound -- convert all annual, monthly, economics and timebins tabular values to common InchPound equivalent
\item 
InchPoundExceptElectricity -- similar to \textbf{InchPound} but using kWh (energy), and W or kW (rate) for electricity usages.
\end{itemize}

The JtoKWH, JtoMJ and JtoGJ unit conversion input option applies only to the Output:Table:Monthly reports and partially to the ABUPS report. For ABUPS, the JtoKWH option changes the report but the JtoMJ and JtoGJ options do not change the report since it is already in MJ/m2 and GJ. In addition, the JtoKWH option also changes results in the LEED Summary report changing GJ to kWh and MJW/m2 to kWh/m2. The InchPound unit conversion input option applies to all annual, monthly, timebins and economic reports that appear in the SQL file. The InchPoundExceptElectricity unit conversion input option makes conversions similar to what InchPound option does, except for using kWh (energy) or W/kW (rate) for electricity related outputs. This also applies to some lighting and plug load design levels that appears in IP version of Code and Standars (usually given in W or W/ft$^2$).

Since the Output:SQLite tabular unit conversion setting act on the Tabular reports only, the other SQLite reporting will not affected by this unit conversion setting. The table below lists the affected SQLite tabular tables. 
 
% table X
{\scriptsize
\begin{longtable}[c]{p{4in}p{1in}}
% \begin{longtable}[c]{p{0.2in}p{0.4in}p{0.6in}p{0.6in}p{0.5in}p{0.5in}p{0.6in}p{0.6in}p{0.65in}}
% \begin{longtable}[c]{cccccccrr}
\caption{SQLite Tables Affected by the Tabular Unit Conversions\label{table:tabular_unit_conversion_list}} \tabularnewline
\toprule
Table Name & Affected or Not \tabularnewline
\midrule
\endfirsthead

TabularData & Yes \tabularnewline
TabularDatawithString & Yes \tabularnewline
ComponentSizes & No \tabularnewline
ConstructionLayers & No \tabularnewline
Constructions & No \tabularnewline
DaylightMapHourlyData & No \tabularnewline
DaylightMapHourlyReports & No \tabularnewline
DaylightMaps & No \tabularnewline
EnvironmentPeriods & No \tabularnewline
Errors & No \tabularnewline
Materials & No \tabularnewline
NominalBaseboardHeaters & No \tabularnewline
NominalElectricEquipment & No \tabularnewline
NominalGasEquipment & No \tabularnewline
NominalHotwaterEquipment & No \tabularnewline
NominalInfiltration & No \tabularnewline
NominalLighting & No \tabularnewline
NominalOtherEquipment & No\tabularnewline
NominalPeople & No \tabularnewline
NominalSteamEquipment & No \tabularnewline
ReportData & No \tabularnewline
ReportDataDictionary & No \tabularnewline
ReportExtendedData & No \tabularnewline
RoomAirModels & No \tabularnewline
Schedules & No \tabularnewline
Simulations & No \tabularnewline
StringTypes & No \tabularnewline
Strings & No \tabularnewline
Surfaces & No \tabularnewline
SystemSizes & No \tabularnewline
% TabularData & Yes \tabularnewline
Time & No \tabularnewline
ZoneGroups & No \tabularnewline
ZoneInfoZoneLists & No \tabularnewline
ZoneLists & No \tabularnewline
ZoneSizes & No \tabularnewline
Zones & No \tabularnewline

\bottomrule
\end{longtable}
}

An example IDF input object follows.
\begin{lstlisting}
Output:SQLite,
   SimpleAndTabular,    !- Option Type
   InchPound;           !- Unit Conversion
\end{lstlisting}

\subsection{OutputControl:Files}\label{outputcontrolfiles}

This object controls the output of various files in a central location.~ This object overrides other output objects in the input file.~ This object is for advanced users who understand their workflows well since this object can have unintended consequences for external programs.

\subsubsection{Inputs}\label{outputcontrolfiles-inputs}

\paragraph{Field: CSV}\label{field-csv}

When this field is ``\textbf{Yes}'', EnergyPlus will output the Output:Variables and Output:Meters as CSV files using native EnergyPlus.~ This functionality is equivalent to the external ReadVarsESO program, however, it does not use RVI or MVI files to filter or sort output variables.~ The native EnergyPlus CSV output has significantly higher performance than ReadVarsESO, especially for large number of output variables. If the ``-r'' command line flag is used to request ReadVarsESO and ``\textbf{Yes}'' is selected for native CSV, ReadVarsESO will overwrite the native CSV output and a warning message will be given.

\paragraph{Field: MTR}\label{field-mtr}

Conditionally turn on or off MTR file output.~ This could have unintended consequences for other programs that assume an MTR file is always generated.

\paragraph{Field: ESO}\label{field-eso}

Conditionally turn on or off ESO file output.~ This could have unintended consequences for other programs that assume an ESO file is always generated.

\paragraph{Field: EIO}\label{field-eio}

Conditionally turn on or off EIO file output.

\paragraph{Field: Tabular}\label{field-tabular}

Conditionally turn on or off all tabular output file(s).

\paragraph{Field: SQLite}\label{field-sqlite}

Conditionally turn on or off SQLite file output.~ If tabular output objects are in the input file, ``\textbf{SimpleAndTabular}'' is selected for SQLite output, Tabular output control is ``\textbf{No}'', and SQLite output control is ``\textbf{Yes}'', there will still be tabular outputs in the SQLite output file.

\paragraph{Field: JSON}\label{field-json}

Conditionally turn on or off JSON output file(s).

\paragraph{Field: AUDIT}\label{field-audit}

Conditionally turn on or off Audit file output.

\paragraph{Field: Zone Sizing}\label{field-zone-sizing}

Conditionally turn on or off Zone Sizing file output.

\paragraph{Field: System Sizing}\label{field-system-sizing}

Conditionally turn on or off System Sizing file output.

\paragraph{Field: DXF}\label{field-dxf}

Conditionally turn on or off DXF file output.

\paragraph{Field: BND}\label{field-bnd}

Conditionally turn on or off BND file output.

\paragraph{Field: RDD}\label{field-rdd}

Conditionally turn on or off RDD file output.

\paragraph{Field: MDD}\label{field-mdd}

Conditionally turn on or off MDD file output.

\paragraph{Field: MTD}\label{field-mtd}

Conditionally turn on or off MTD file output.

\paragraph{Field: END}\label{field-end}

Conditionally turn on or off END file output.~ This could have unintended consequences for other programs that assume an END file is always generated.

\paragraph{Field: SHD}\label{field-shd}

Conditionally turn on or off SHD file output.

\paragraph{Field: DFS}\label{field-dfs}

Conditionally turn on or off DFS file output.

\paragraph{Field: GLHE}\label{field-glhe}

Conditionally turn on or off GLHE file output.

\paragraph{Field: DelightIn}\label{field-delight-in}

Conditionally turn on or off DelightIn file output.

\paragraph{Field: DelightELdmp}\label{field-delight-el-dmp}

Conditionally turn on or off DelightELdmp file output.

\paragraph{Field: DelightDFdmp}\label{field-delight-df-dmp}

Conditionally turn on or off DelightDFdmp file output.

\paragraph{Field: EDD}\label{field-edd}

Conditionally turn on or off EDD file output.

\paragraph{Field: DBG}\label{field-dbg}

Conditionally turn on or off Debug file output.

\paragraph{Field: PerfLog}\label{field-perf-log}

Conditionally turn on or off PerfLog file output.

\paragraph{Field: SLN}\label{field-sln}

Conditionally turn on or off SLN file output.

\paragraph{Field: SCI}\label{field-sci}

Conditionally turn on or off SCI file output.

\paragraph{Field: WRL}\label{field-wrl}

Conditionally turn on or off WRL file output.

\paragraph{Field: Screen}\label{field-screen}

Conditionally turn on or off Screen file output.

\paragraph{Field: ExtShd}\label{field-ext-shd}

Conditionally turn on or off ExtShd file output.

\paragraph{Field: Tarcog}\label{field-tarcog}

Conditionally turn on or off Tarcog file output.

An example of this object follows.

\begin{lstlisting}
OutputControl:Files,
  Yes, ! CSV
  Yes, ! MTR
  Yes, ! ESO
  No , ! EIO
  No , ! Tabular
  No , ! SQLite
  No , ! JSON
  No , ! AUDIT
  No , ! Zone Sizing
  No , ! System Sizing
  No , ! DXF
  No , ! BND
  No , ! RDD
  No , ! MDD
  No , ! MTD
  Yes, ! END
  No , ! SHD
  No , ! DFS
  No , ! GLHE
  No , ! DelightIn
  No , ! DelightELdmp
  No , ! DelightDFdmp
  No , ! EDD
  No , ! DBG
  No , ! PerfLog
  No , ! SLN
  No , ! SCI
  No , ! WRL
  No , ! Screen
  No , ! ExtShd
  No ; ! Tarcog
\end{lstlisting}

\subsection{OutputControl:Timestamp}\label{outputcontrol_timestamp}

Controls the format of the timestamp used in the native CSV and JSON outputs when requested using \hyperref[outputcontrolfiles]{OutputControl:Files}. The default timestamp is formatted
as ``$MM$/$DD$ $hh$:$mm$:$ss$'', where

\begin{wherelist}
\item[MM] the two-digit month, 
\item[DD] the two-digit day of the month,
\item[hh] the two-digit hours since the beginning of the day,
\item[mm] the two-digit minutes since the beginning of the last hour, and
\item[ss] the two-digit seconds (which is always ``00'').
\end{wherelist}
%
The time portion of this timestamp has traditionally been the elapsed time since the beginning of the day and associates values
with the elapsed time at the end of the interval of interest.  For example, the timestamp for the interval from 1~AM to 2~AM on
December 7 is written as ``12/07 02:00:00''. Unfortunately, some common software used to postprocess results has trouble
interpreting the last timestamp for each day, which will include ``24:00:00''. An alternative that avoids this problem is to
associate values with the elapsed time at the beginning of the interval of interest. In this case, the interval from 1~AM to
2~AM on December 7 is written as ``12/07 01:00:00'' and 24 will never appear as the hours value (but 00 will). The ISO 8601
timestamp format is ``$YYYY$-$MM$-$DD$T$hh$:$mm$:$ss$'' where

\begin{wherelist}
\item[YYYY] the four-digit year,
\item[MM] the two-digit month, 
\item[DD] the two-digit day of the month,
\item[hh] the two-digit hours since the beginning of the day,
\item[mm] the two-digit minutes since the beginning of the last hour,
\item[ss] the two-digit seconds (which is always ``00''),
\end{wherelist}
%
and a capital letter ``T'' separates the time portion of the timestamp from the date portion. The timestamp for the interval from
1~AM to 2~AM on December 7, 2022 is written either as

\begin{itemize}
\item ``2022-12-07T02:00:00'' at the end of the interval or
\item ``2022-12-07T01:00:00'' at the beginning of the interval.
\end{itemize}
%
Output workflows using the ReadVarsESO postprocessing program will not be impacted by the selections made here, because ReadVarsESO will overwrite the native CSV outputs. EP-Launch will skip ReadVarsESO if native CSV output is present. The command-line option `--readvars` will run ReadVarsESO and throw a warning.

\subsubsection{Inputs}\label{inputs-for-timestamp}

\paragraph{Field: ISO 8601 Format}\label{field-timestamp-iso8601format}

This field determines whether the ISO 8601 or traditional format is used. If the field is ``\textbf{No}'', the traditional format is
used. If the field is ``\textbf{Yes}'', the ISO 8601 format is used. The default is ``\textbf{No}''.

\paragraph{Field: Timestamp at Beginning of Interval}\label{field-timestamp-beginning}

This field determines whether the timestamp is placed at the beginning of the interval (``\textbf{Yes}'') or at the end of the
interval (``\textbf{No}''). The default is ``\textbf{No}''.

\subsubsection{Example}\label{example-for-timestamp}

An example IDF input object that uses the ISO 8601 format and places the timestamp at beginning of the interval is shown below.
\begin{lstlisting}
OutputControl:Timestamp,
   Yes,           !- ISO 8601 Format
   Yes;           !- Timestamp at Beginning of Interval
\end{lstlisting}

