!4ZoneWithShading_Simple_1.idf
! Basic file description:  Small, 4 zone model to illustrate simple, rectangular surfaces.
!                          Windows with several overhangs and fins..
!
! Highlights:              Simple, rectangular surfaces. Note that the rectangular surfaces are relying
!                          on the default SurfaceGeometry for "relative to zone" coordinates for the
!                          rectangular surfaces.
!
!
! Simulation Location/Run: CHICAGO_OHARE_INTL_IL_USA, 2 design days
!
! Location:                Chicago, IL
!
! Design Days:             Chicago Ohare Intl Ap IL USA Annual Heating 99%, MaxDB=-16.6°C
!                          Chicago Ohare Intl Ap IL USA Annual Cooling (DB=>MWB) 1%, MaxDB=31.6°C MWB=23°C
!
! Run Period (Weather File): N/A
!
! Run Control:             No zone or system sizing, design day run control (no weather file simulation)
!
! Building: Fictional 4 zone, 2 story building.
!
!           The building is oriented due north.
!
! Floor Area:        1,600 m2
! Number of Stories: 2
!
! Zone Description Details:
!
!         _____________________________  _____________________________
!        |                             ||                             |
!        |                             ||                             |
!        |                             ||                             |
!        |                             ||                             |
!        |                             ||                             |
!        |                             ||                             |
!        |                             ||                             |
!        |                             ||                             |
!        |                             ||                             |
!        |                             ||                             |
!        |                             ||                             |
!        |                             ||                             |
!        |                             ||                             |
!        |                             ||                             |
!        |                             ||                             |
!        |_____________________________||_____________________________|
!
!
! Internal gains description:     NA
!
! Interzone Surfaces:             None
! Internal Mass:                  None
! People:                         None
! Lights:                         None
! Equipment:                      None
! Windows:                        0
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
! Solar Distribution:             FullExterior
!
! HVAC:                           Ideal Loads System
!
! Zonal Equipment:                NA
! Central Air Handling Equipment: No
! System Equipment Autosize:      No
! Purchased Cooling:              No
! Purchased Heating:              No
! Purchased Chilled Water:        No
! Purchased Hot Water:            No
! Coils:                          None
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
! Towers:                         None
!
! Results:
! Standard Reports:               Variable Dictionary, Surfaces (dxf-wireframe), Meter File
! Timestep or Hourly Variables:   Hourly and Daily
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None

  Version,25.2;

  Timestep,4;

  Building,
    BUILDING #1,             !- Name
    0.0000000E+00,           !- North Axis {deg}
    Suburbs,                 !- Terrain
    3.9999999E-02,           !- Loads Convergence Tolerance Value {W}
    0.4000000,               !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  SurfaceConvectionAlgorithm:Inside,Simple;

  SurfaceConvectionAlgorithm:Outside,SimpleCombined;

  HeatBalanceAlgorithm,ConductionTransferFunction;

  SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    No,                      !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  Site:Location,
    Chicago Ohare Intl Ap IL USA WMO=725300,  !- Name
    41.99,                   !- Latitude {deg}
    -87.91,                  !- Longitude {deg}
    -6.00,                   !- Time Zone {hr}
    205.00;                  !- Elevation {m}

 ! Using Design Conditions from "Climate Design Data 2009 ASHRAE Handbook"
 ! Chicago Ohare Intl Ap IL USA Extreme Annual Wind Speeds, 1%=11.1m/s, 2.5%=9.4m/s, 5%=8.6m/s
 ! Chicago Ohare Intl Ap IL USA Extreme Annual Temperatures, Max Drybulb=-23.7°C Min Drybulb=35.9°C
 ! Chicago Ohare Intl Ap IL USA Annual Heating Design Conditions Wind Speed=4.9m/s Wind Dir=270
 ! Coldest Month=January
 ! Chicago Ohare Intl Ap IL USA Annual Heating 99%, MaxDB=-16.6°C

  SizingPeriod:DesignDay,
    Chicago Ohare Intl Ap Ann Htg 99% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -16.6,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -16.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98886.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

 ! Chicago Ohare Intl Ap IL USA Annual Cooling (DB=>MWB) 1%, MaxDB=31.6°C MWB=23°C

  SizingPeriod:DesignDay,
    Chicago Ohare Intl Ap Ann Clg 1% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.6,                    !- Maximum Dry-Bulb Temperature {C}
    10.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98886.,                  !- Barometric Pressure {Pa}
    5.2,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  ! No location information present in original BLAST file

  Material,
    A2 - 4 IN DENSE FACE BRICK,  !- Name
    Rough,                   !- Roughness
    0.1014984,               !- Thickness {m}
    1.245296,                !- Conductivity {W/m-K}
    2082.400,                !- Density {kg/m3}
    920.4800,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9300000,               !- Solar Absorptance
    0.9300000;               !- Visible Absorptance

  Material,
    B3 - 2 IN INSULATION,    !- Name
    VeryRough,               !- Roughness
    5.0901599E-02,           !- Thickness {m}
    4.3239430E-02,           !- Conductivity {W/m-K}
    32.03693,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5000000,               !- Solar Absorptance
    0.5000000;               !- Visible Absorptance

  Material,
    C2 - 4 IN LW CONCRETE BLOCK,  !- Name
    MediumRough,             !- Roughness
    0.1014984,               !- Thickness {m}
    0.3805070,               !- Conductivity {W/m-K}
    608.7016,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material,
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Name
    Smooth,                  !- Roughness
    1.9050000E-02,           !- Thickness {m}
    0.7264224,               !- Conductivity {W/m-K}
    1601.846,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.9200000;               !- Visible Absorptance

   ! (R=.0472,TRANS=.80,VERY SMOOTH,GLASS), from 6mm clear

  WindowMaterial:Glazing,
    GLASS - CLEAR PLATE 1 / 4 IN,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    6.0000001E-03,           !- Thickness {m}
    0.7750000,               !- Solar Transmittance at Normal Incidence
    7.1000002E-02,           !- Front Side Solar Reflectance at Normal Incidence
    7.1000002E-02,           !- Back Side Solar Reflectance at Normal Incidence
    0.8810000,               !- Visible Transmittance at Normal Incidence
    7.9999998E-02,           !- Front Side Visible Reflectance at Normal Incidence
    7.9999998E-02,           !- Back Side Visible Reflectance at Normal Incidence
    0.0000000E+00,           !- Infrared Transmittance at Normal Incidence
    0.8400000,               !- Front Side Infrared Hemispherical Emissivity
    0.8400000,               !- Back Side Infrared Hemispherical Emissivity
    0.9000000;               !- Conductivity {W/m-K}

  Material,
    WOOD - HARDWOOD 1 / 8 IN,!- Name
    MediumSmooth,            !- Roughness
    3.1699201E-03,           !- Thickness {m}
    0.1591211,               !- Conductivity {W/m-K}
    720.8308,                !- Density {kg/m3}
    1255.200,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance

  Material:AirGap,
    B1 - AIRSPACE RESISTANCE,!- Name
    0.1603675;               !- Thermal Resistance {m2-K/W}

  Material,
    C7 - 8 IN LW CONCRETE BLOCK,  !- Name
    Rough,                   !- Roughness
    0.2033016,               !- Thickness {m}
    0.5707605,               !- Conductivity {W/m-K}
    608.7016,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material,
    E5 - ACOUSTIC TILE,      !- Name
    MediumSmooth,            !- Roughness
    1.9050000E-02,           !- Thickness {m}
    6.0535200E-02,           !- Conductivity {W/m-K}
    480.5539,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.3200000,               !- Solar Absorptance
    0.3200000;               !- Visible Absorptance

  Material:AirGap,
    E4 - CEILING AIRSPACE,   !- Name
    0.1762280;               !- Thermal Resistance {m2-K/W}

  Material,
    C5 - 4 IN HW CONCRETE,   !- Name
    MediumRough,             !- Roughness
    0.1014984,               !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material,
    C10 - 8 IN HW CONCRETE,  !- Name
    MediumRough,             !- Roughness
    0.2033016,               !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Material,
    E2 - 1 / 2 IN SLAG OR STONE,  !- Name
    Rough,                   !- Roughness
    1.2710161E-02,           !- Thickness {m}
    1.435549,                !- Conductivity {W/m-K}
    881.0155,                !- Density {kg/m3}
    1673.600,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5500000,               !- Solar Absorptance
    0.5500000;               !- Visible Absorptance

  Material,
    E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Name
    Rough,                   !- Roughness
    9.5402403E-03,           !- Thickness {m}
    0.1902535,               !- Conductivity {W/m-K}
    1121.292,                !- Density {kg/m3}
    1673.600,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    B6 - 2 IN DENSE INSULATION,  !- Name
    VeryRough,               !- Roughness
    5.0901599E-02,           !- Thickness {m}
    4.3239430E-02,           !- Conductivity {W/m-K}
    91.30524,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.5000000,               !- Solar Absorptance
    0.5000000;               !- Visible Absorptance

  Material,
    C12 - 2 IN HW CONCRETE,  !- Name
    MediumRough,             !- Roughness
    5.0901599E-02,           !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Construction,
    EXTERIOR,                !- Name
    A2 - 4 IN DENSE FACE BRICK,  !- Outside Layer
    B3 - 2 IN INSULATION,    !- Layer 2
    C2 - 4 IN LW CONCRETE BLOCK,  !- Layer 3
    E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 4

  Construction,
    SINGLE PANE HW WINDOW,   !- Name
    GLASS - CLEAR PLATE 1 / 4 IN;  !- Outside Layer

  Construction,
    HOLLOW WOOD DOOR,        !- Name
    WOOD - HARDWOOD 1 / 8 IN,!- Outside Layer
    B1 - AIRSPACE RESISTANCE,!- Layer 2
    WOOD - HARDWOOD 1 / 8 IN;!- Layer 3

  Construction,
    INTERIOR,                !- Name
    C7 - 8 IN LW CONCRETE BLOCK;  !- Outside Layer

  Construction,
    FLOOR,                   !- Name
    E5 - ACOUSTIC TILE,      !- Outside Layer
    E4 - CEILING AIRSPACE,   !- Layer 2
    C5 - 4 IN HW CONCRETE;   !- Layer 3

  Construction,
    CEILING34,               !- Name
    C10 - 8 IN HW CONCRETE;  !- Outside Layer

  Construction,
    FLOOR34,                 !- Name
    C10 - 8 IN HW CONCRETE;  !- Outside Layer

  Construction,
    ROOF31,                  !- Name
    E2 - 1 / 2 IN SLAG OR STONE,  !- Outside Layer
    E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Layer 2
    B6 - 2 IN DENSE INSULATION,  !- Layer 3
    C12 - 2 IN HW CONCRETE;  !- Layer 4

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  Site:GroundTemperature:BuildingSurface,20,20,20,20,20,20,20,20,20,20,20,20;

  Zone,
    ZONE 1,                  !- Name
    0.0000000E+00,           !- Direction of Relative North {deg}
    6.000000,                !- X Origin {m}
    6.000000,                !- Y Origin {m}
    0.0000000E+00,           !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    AutoCalculate;           !- Volume {m3}

  Zone,
    ZONE 2,                  !- Name
    0.0000000E+00,           !- Direction of Relative North {deg}
    26.00000,                !- X Origin {m}
    6.000000,                !- Y Origin {m}
    0.0000000E+00,           !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    AutoCalculate;           !- Volume {m3}

  Zone,
    ZONE 3,                  !- Name
    0.0000000E+00,           !- Direction of Relative North {deg}
    6.000000,                !- X Origin {m}
    6.000000,                !- Y Origin {m}
    10.00000,                !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    AutoCalculate;           !- Volume {m3}

  Zone,
    ZONE 4,                  !- Name
    0.0000000E+00,           !- Direction of Relative North {deg}
    26.00000,                !- X Origin {m}
    6.000000,                !- Y Origin {m}
    10.00000,                !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    AutoCalculate,           !- Ceiling Height {m}
    AutoCalculate;           !- Volume {m3}

 ! BLAST Translator units, UpperLeftCorner, Counter Clock-Wise, World Coordinate System
 ! Note original Building and Zone Origins are retained

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    World,                   !- Coordinate System
    ,                        !- Daylighting Reference Point Coordinate System
    World;                   !- Rectangular Surface Coordinate System

  Shading:Site,
    Bushes-South,            !- Name
    180,                     !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    1,                       !- Starting X Coordinate {m}
    0,                       !- Starting Y Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    50,                      !- Length {m}
    1;                       !- Height {m}

  Shading:Building,
    Bushes-East,             !- Name
    90,                      !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    51,                      !- Starting X Coordinate {m}
    0,                       !- Starting Y Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    50,                      !- Length {m}
    1;                       !- Height {m}

  Shading:Site,
    Bushes-North,            !- Name
    0,                       !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    51,                      !- Starting X Coordinate {m}
    50,                      !- Starting Y Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    50,                      !- Length {m}
    1;                       !- Height {m}

  Shading:Site,
    Bushes-West,             !- Name
    270,                     !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    1,                       !- Starting X Coordinate {m}
    50,                      !- Starting Y Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    50,                      !- Length {m}
    1;                       !- Height {m}

  Wall:Exterior,
    Zn001:Wall001,           !- Name
    EXTERIOR,                !- Construction Name
    ZONE 1,                  !- Zone Name
    ,                        !- Space Name
    180,                     !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    6,                       !- Starting X Coordinate {m}
    6,                       !- Starting Y Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    20,                      !- Length {m}
    10;                      !- Height {m}

  Window,
    Zn001:Wall001:Win001,    !- Name
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn001:Wall001,           !- Building Surface Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Starting X Coordinate {m}
    3,                       !- Starting Z Coordinate {m}
    3,                       !- Length {m}
    5;                       !- Height {m}

  Door,
    Zn001:Wall001:Door001,   !- Name
    HOLLOW WOOD DOOR,        !- Construction Name
    Zn001:Wall001,           !- Building Surface Name
    1,                       !- Multiplier
    14,                      !- Starting X Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    3,                       !- Length {m}
    5;                       !- Height {m}

  Shading:Overhang,
    Zn001:Wall001:Win001:Shade001,  !- Name
    Zn001:Wall001:Win001,    !- Window or Door Name
    .7,                      !- Height above Window or Door {m}
    90,                      !- Tilt Angle from Window/Door {deg}
    .2,                      !- Left extension from Window/Door Width {m}
    .2,                      !- Right extension from Window/Door Width {m}
    3;                       !- Depth {m}

  Shading:Overhang,
    Zn001:Wall001:Door001:Shade001,  !- Name
    Zn001:Wall001:Door001,   !- Window or Door Name
    .6,                      !- Height above Window or Door {m}
    90,                      !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    3;                       !- Depth {m}

  Shading:Fin,
    Zn001:Wall001:Shade003,  !- Name
    Zn001:Wall001:Win001,    !- Window or Door Name
    .1,                      !- Left Extension from Window/Door {m}
    .1,                      !- Left Distance Above Top of Window {m}
    .1,                      !- Left Distance Below Bottom of Window {m}
    90,                      !- Left Tilt Angle from Window/Door {deg}
    3,                       !- Left Depth {m}
    .1,                      !- Right Extension from Window/Door {m}
    .1,                      !- Right Distance Above Top of Window {m}
    .1,                      !- Right Distance Below Bottom of Window {m}
    90,                      !- Right Tilt Angle from Window/Door {deg}
    3;                       !- Right Depth {m}

  Wall:Exterior,
    Zn001:Wall002,           !- Name
    EXTERIOR,                !- Construction Name
    ZONE 1,                  !- Zone Name
    ,                        !- Space Name
    0,                       !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    26,                      !- Starting X Coordinate {m}
    26,                      !- Starting Y Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    20,                      !- Length {m}
    10;                      !- Height {m}

  Wall:Exterior,
    Zn001:Wall003,           !- Name
    EXTERIOR,                !- Construction Name
    ZONE 1,                  !- Zone Name
    ,                        !- Space Name
    270,                     !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    6,                       !- Starting X Coordinate {m}
    26,                      !- Starting Y Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    20,                      !- Length {m}
    10;                      !- Height {m}

  Wall:Adiabatic,
    Zn001:Wall004,           !- Name
    INTERIOR,                !- Construction Name
    ZONE 1,                  !- Zone Name
    ,                        !- Space Name
    90,                      !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    26,                      !- Starting X Coordinate {m}
    6,                       !- Starting Y Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    20,                      !- Length {m}
    10;                      !- Height {m}

  Floor:Adiabatic,
    Zn001:Flr001,            !- Name
    FLOOR,                   !- Construction Name
    ZONE 1,                  !- Zone Name
    ,                        !- Space Name
    90,                      !- Azimuth Angle {deg}
    180,                     !- Tilt Angle {deg}
    6,                       !- Starting X Coordinate {m}
    6,                       !- Starting Y Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    20,                      !- Length {m}
    20;                      !- Width {m}

  Ceiling:Interzone,
    Zn001:Roof001,           !- Name
    CEILING34,               !- Construction Name
    ZONE 1,                  !- Zone Name
    ,                        !- Space Name
    Zn003:Flr001,            !- Outside Boundary Condition Object
    180,                     !- Azimuth Angle {deg}
    0,                       !- Tilt Angle {deg}
    6,                       !- Starting X Coordinate {m}
    6,                       !- Starting Y Coordinate {m}
    10,                      !- Starting Z Coordinate {m}
    20,                      !- Length {m}
    20;                      !- Width {m}

  Wall:Exterior,
    Zn002:Wall001,           !- Name
    EXTERIOR,                !- Construction Name
    ZONE 2,                  !- Zone Name
    ,                        !- Space Name
    180,                     !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    26,                      !- Starting X Coordinate {m}
    6,                       !- Starting Y Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    20,                      !- Length {m}
    10;                      !- Height {m}

  Window,
    Zn002:Wall001:Win001,    !- Name
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn002:Wall001,           !- Building Surface Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Starting X Coordinate {m}
    3,                       !- Starting Z Coordinate {m}
    3,                       !- Length {m}
    5;                       !- Height {m}

  Shading:Overhang,
    Zn002:Wall001:Win001:Shade001,  !- Name
    Zn002:Wall001:Win001,    !- Window or Door Name
    .7,                      !- Height above Window or Door {m}
    90,                      !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    3;                       !- Depth {m}

  Window,
    Zn002:Wall001:Win002,    !- Name
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn002:Wall001,           !- Building Surface Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    10,                      !- Starting X Coordinate {m}
    3,                       !- Starting Z Coordinate {m}
    3,                       !- Length {m}
    5;                       !- Height {m}

  Wall:Exterior,
    Zn002:Wall002,           !- Name
    EXTERIOR,                !- Construction Name
    ZONE 2,                  !- Zone Name
    ,                        !- Space Name
    90,                      !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    46,                      !- Starting X Coordinate {m}
    6,                       !- Starting Y Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    20,                      !- Length {m}
    10;                      !- Height {m}

  Window,
    Zn002:Wall002:Win001,    !- Name
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn002:Wall002,           !- Building Surface Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    9,                       !- Starting X Coordinate {m}
    3,                       !- Starting Z Coordinate {m}
    3,                       !- Length {m}
    5;                       !- Height {m}

  Shading:Overhang,
    Zn002:Wall002:Win001:Shade001,  !- Name
    Zn002:Wall002:Win001,    !- Window or Door Name
    .7,                      !- Height above Window or Door {m}
    90,                      !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    3;                       !- Depth {m}

  Shading:Fin,
    Zn002:Wall002:Shade002,  !- Name
    Zn002:Wall002:Win001,    !- Window or Door Name
    .1,                      !- Left Extension from Window/Door {m}
    .1,                      !- Left Distance Above Top of Window {m}
    .1,                      !- Left Distance Below Bottom of Window {m}
    90,                      !- Left Tilt Angle from Window/Door {deg}
    3,                       !- Left Depth {m}
    .1,                      !- Right Extension from Window/Door {m}
    .1,                      !- Right Distance Above Top of Window {m}
    .1,                      !- Right Distance Below Bottom of Window {m}
    90,                      !- Right Tilt Angle from Window/Door {deg}
    3;                       !- Right Depth {m}

  Wall:Exterior,
    Zn002:Wall003,           !- Name
    EXTERIOR,                !- Construction Name
    ZONE 2,                  !- Zone Name
    ,                        !- Space Name
    0,                       !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    46,                      !- Starting X Coordinate {m}
    26,                      !- Starting Y Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    20,                      !- Length {m}
    10;                      !- Height {m}

  Wall:Adiabatic,
    Zn002:Wall004,           !- Name
    INTERIOR,                !- Construction Name
    ZONE 2,                  !- Zone Name
    ,                        !- Space Name
    270,                     !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    26,                      !- Starting X Coordinate {m}
    26,                      !- Starting Y Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    20,                      !- Length {m}
    10;                      !- Height {m}

  Floor:Adiabatic,
    Zn002:Flr001,            !- Name
    FLOOR,                   !- Construction Name
    ZONE 2,                  !- Zone Name
    ,                        !- Space Name
    90,                      !- Azimuth Angle {deg}
    180,                     !- Tilt Angle {deg}
    26,                      !- Starting X Coordinate {m}
    6,                       !- Starting Y Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    20,                      !- Length {m}
    20;                      !- Width {m}

  Ceiling:Interzone,
    Zn002:Roof001,           !- Name
    CEILING34,               !- Construction Name
    ZONE 2,                  !- Zone Name
    ,                        !- Space Name
    Zn004:Flr001,            !- Outside Boundary Condition Object
    180,                     !- Azimuth Angle {deg}
    0,                       !- Tilt Angle {deg}
    26,                      !- Starting X Coordinate {m}
    6,                       !- Starting Y Coordinate {m}
    10,                      !- Starting Z Coordinate {m}
    20,                      !- Length {m}
    20;                      !- Width {m}

  Wall:Exterior,
    Zn003:Wall001,           !- Name
    EXTERIOR,                !- Construction Name
    ZONE 3,                  !- Zone Name
    ,                        !- Space Name
    180,                     !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    6,                       !- Starting X Coordinate {m}
    6,                       !- Starting Y Coordinate {m}
    10,                      !- Starting Z Coordinate {m}
    20,                      !- Length {m}
    10;                      !- Height {m}

  Window,
    Zn003:Wall001:Win001,    !- Name
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn003:Wall001,           !- Building Surface Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    8,                       !- Starting X Coordinate {m}
    3,                       !- Starting Z Coordinate {m}
    3,                       !- Length {m}
    5;                       !- Height {m}

  Wall:Exterior,
    Zn003:Wall002,           !- Name
    EXTERIOR,                !- Construction Name
    ZONE 3,                  !- Zone Name
    ,                        !- Space Name
    0,                       !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    26,                      !- Starting X Coordinate {m}
    26,                      !- Starting Y Coordinate {m}
    10,                      !- Starting Z Coordinate {m}
    20,                      !- Length {m}
    10;                      !- Height {m}

  Wall:Exterior,
    Zn003:Wall003,           !- Name
    EXTERIOR,                !- Construction Name
    ZONE 3,                  !- Zone Name
    ,                        !- Space Name
    270,                     !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    6,                       !- Starting X Coordinate {m}
    26,                      !- Starting Y Coordinate {m}
    10,                      !- Starting Z Coordinate {m}
    20,                      !- Length {m}
    10;                      !- Height {m}

  Wall:Interzone,
    Zn003:Wall004,           !- Name
    INTERIOR,                !- Construction Name
    ZONE 3,                  !- Zone Name
    ,                        !- Space Name
    Zn004:Wall004,           !- Outside Boundary Condition Object
    90,                      !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    26,                      !- Starting X Coordinate {m}
    6,                       !- Starting Y Coordinate {m}
    10,                      !- Starting Z Coordinate {m}
    20,                      !- Length {m}
    10;                      !- Height {m}

  Window:Interzone,
    Zn003:Wall004:Win001,    !- Name
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn003:Wall004,           !- Building Surface Name
    Zn004:Wall004:Win001,    !- Outside Boundary Condition Object
    1,                       !- Multiplier
    4,                       !- Starting X Coordinate {m}
    3,                       !- Starting Z Coordinate {m}
    3,                       !- Length {m}
    5;                       !- Height {m}

  Floor:Interzone,
    Zn003:Flr001,            !- Name
    FLOOR34,                 !- Construction Name
    ZONE 3,                  !- Zone Name
    ,                        !- Space Name
    Zn001:Roof001,           !- Outside Boundary Condition Object
    90,                      !- Azimuth Angle {deg}
    180,                     !- Tilt Angle {deg}
    6,                       !- Starting X Coordinate {m}
    6,                       !- Starting Y Coordinate {m}
    10,                      !- Starting Z Coordinate {m}
    20,                      !- Length {m}
    20;                      !- Width {m}

  Roof,
    Zn003:Roof001,           !- Name
    ROOF31,                  !- Construction Name
    ZONE 3,                  !- Zone Name
    ,                        !- Space Name
    180,                     !- Azimuth Angle {deg}
    0,                       !- Tilt Angle {deg}
    6,                       !- Starting X Coordinate {m}
    6,                       !- Starting Y Coordinate {m}
    20,                      !- Starting Z Coordinate {m}
    20,                      !- Length {m}
    20;                      !- Width {m}

  Wall:Exterior,
    Zn004:Wall001,           !- Name
    EXTERIOR,                !- Construction Name
    ZONE 4,                  !- Zone Name
    ,                        !- Space Name
    180,                     !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    26,                      !- Starting X Coordinate {m}
    6,                       !- Starting Y Coordinate {m}
    10,                      !- Starting Z Coordinate {m}
    20,                      !- Length {m}
    10;                      !- Height {m}

  Window,
    Zn004:Wall001:Win001,    !- Name
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn004:Wall001,           !- Building Surface Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    8,                       !- Starting X Coordinate {m}
    3,                       !- Starting Z Coordinate {m}
    3,                       !- Length {m}
    5;                       !- Height {m}

  Wall:Exterior,
    Zn004:Wall002,           !- Name
    EXTERIOR,                !- Construction Name
    ZONE 4,                  !- Zone Name
    ,                        !- Space Name
    90,                      !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    46,                      !- Starting X Coordinate {m}
    6,                       !- Starting Y Coordinate {m}
    10,                      !- Starting Z Coordinate {m}
    20,                      !- Length {m}
    10;                      !- Height {m}

  Wall:Exterior,
    Zn004:Wall003,           !- Name
    EXTERIOR,                !- Construction Name
    ZONE 4,                  !- Zone Name
    ,                        !- Space Name
    0,                       !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    46,                      !- Starting X Coordinate {m}
    26,                      !- Starting Y Coordinate {m}
    10,                      !- Starting Z Coordinate {m}
    20,                      !- Length {m}
    10;                      !- Height {m}

  Wall:Interzone,
    Zn004:Wall004,           !- Name
    INTERIOR,                !- Construction Name
    ZONE 4,                  !- Zone Name
    ,                        !- Space Name
    Zn003:Wall004,           !- Outside Boundary Condition Object
    270,                     !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    26,                      !- Starting X Coordinate {m}
    26,                      !- Starting Y Coordinate {m}
    10,                      !- Starting Z Coordinate {m}
    20,                      !- Length {m}
    10;                      !- Height {m}

  Window:Interzone,
    Zn004:Wall004:Win001,    !- Name
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn004:Wall004,           !- Building Surface Name
    Zn003:Wall004:Win001,    !- Outside Boundary Condition Object
    1,                       !- Multiplier
    13,                      !- Starting X Coordinate {m}
    3,                       !- Starting Z Coordinate {m}
    3,                       !- Length {m}
    5;                       !- Height {m}

  Floor:Interzone,
    Zn004:Flr001,            !- Name
    FLOOR34,                 !- Construction Name
    ZONE 4,                  !- Zone Name
    ,                        !- Space Name
    Zn002:Roof001,           !- Outside Boundary Condition Object
    90,                      !- Azimuth Angle {deg}
    180,                     !- Tilt Angle {deg}
    26,                      !- Starting X Coordinate {m}
    6,                       !- Starting Y Coordinate {m}
    10,                      !- Starting Z Coordinate {m}
    20,                      !- Length {m}
    20;                      !- Width {m}

  Roof,
    Zn004:Roof001,           !- Name
    ROOF31,                  !- Construction Name
    ZONE 4,                  !- Zone Name
    ,                        !- Space Name
    180,                     !- Azimuth Angle {deg}
    0,                       !- Tilt Angle {deg}
    26,                      !- Starting X Coordinate {m}
    6,                       !- Starting Y Coordinate {m}
    20,                      !- Starting Z Coordinate {m}
    20,                      !- Length {m}
    20;                      !- Width {m}

  ScheduleTypeLimits,
    Temperature,             !- Name
    -100,                    !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    ControlType,             !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  SCHEDULE:COMPACT,
    ZONE CONTROL TYPE SCHEDULE,  !- Name
    CONTROLTYPE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  SCHEDULE:COMPACT,
    ZONE HEATING SETPOINTS,  !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays WinterDesignDay, !- Field 2
    Until: 7:00,15.60,       !- Field 3
    Until: 17:00,19.40,      !- Field 5
    Until: 24:00,15.60,      !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 24:00,15.60;      !- Field 10

  SCHEDULE:COMPACT,
    ZONE COOLING SETPOINTS,  !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 7:00,100.00,      !- Field 3
    Until: 17:00,26.10,      !- Field 5
    Until: 24:00,100.00,     !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 24:00,100.00;     !- Field 10

  ZoneControl:Thermostat,
    ZONE 1 CONTROLS,         !- Name
    ZONE 1,                  !- Zone or ZoneList Name
    Zone Control Type Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZONE 1 SETPOINTS;        !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZONE 1 SETPOINTS,        !- Name
    ZONE Heating Setpoints,  !- Heating Setpoint Temperature Schedule Name
    ZONE Cooling Setpoints;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZONE 1,                  !- Zone Name
    ZONE 1 EQUIPMENT,        !- Zone Conditioning Equipment List Name
    ZONE 1 INLETS,           !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZONE 1 NODE,             !- Zone Air Node Name
    ZONE 1 OUTLET;           !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    ZONE 1 EQUIPMENT,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    ZONE 1 Ideal Loads,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    ZONE 1 Ideal Loads,      !- Name
    ,                        !- Availability Schedule Name
    ZONE 1 INLETS,           !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    ZONE 1 INLETS,           !- Name
    ZONE 1 INLET;            !- Node 1 Name

  ZoneControl:Thermostat,
    ZONE 2 CONTROLS,         !- Name
    ZONE 2,                  !- Zone or ZoneList Name
    Zone Control Type Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZONE 2 SETPOINTS;        !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZONE 2 SETPOINTS,        !- Name
    ZONE Heating Setpoints,  !- Heating Setpoint Temperature Schedule Name
    ZONE Cooling Setpoints;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZONE 2,                  !- Zone Name
    ZONE 2 EQUIPMENT,        !- Zone Conditioning Equipment List Name
    ZONE 2 INLETS,           !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZONE 2 NODE,             !- Zone Air Node Name
    ZONE 2 OUTLET;           !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    ZONE 2 EQUIPMENT,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    ZONE 2 Ideal Loads,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    ZONE 2 Ideal Loads,      !- Name
    ,                        !- Availability Schedule Name
    ZONE 2 INLETS,           !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    ZONE 2 INLETS,           !- Name
    ZONE 2 INLET;            !- Node 1 Name

  ZoneControl:Thermostat,
    ZONE 3 CONTROLS,         !- Name
    ZONE 3,                  !- Zone or ZoneList Name
    Zone Control Type Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZONE 3 SETPOINTS;        !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZONE 3 SETPOINTS,        !- Name
    ZONE Heating Setpoints,  !- Heating Setpoint Temperature Schedule Name
    ZONE Cooling Setpoints;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZONE 3,                  !- Zone Name
    ZONE 3 EQUIPMENT,        !- Zone Conditioning Equipment List Name
    ZONE 3 INLETS,           !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZONE 3 NODE,             !- Zone Air Node Name
    ZONE 3 OUTLET;           !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    ZONE 3 EQUIPMENT,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    ZONE 3 Ideal Loads,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    ZONE 3 Ideal Loads,      !- Name
    ,                        !- Availability Schedule Name
    ZONE 3 INLETS,           !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    ZONE 3 INLETS,           !- Name
    ZONE 3 INLET;            !- Node 1 Name

  ZoneControl:Thermostat,
    ZONE 4 CONTROLS,         !- Name
    ZONE 4,                  !- Zone or ZoneList Name
    Zone Control Type Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZONE 4 SETPOINTS;        !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    ZONE 4 SETPOINTS,        !- Name
    ZONE Heating Setpoints,  !- Heating Setpoint Temperature Schedule Name
    ZONE Cooling Setpoints;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    ZONE 4,                  !- Zone Name
    ZONE 4 EQUIPMENT,        !- Zone Conditioning Equipment List Name
    ZONE 4 INLETS,           !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZONE 4 NODE,             !- Zone Air Node Name
    ZONE 4 OUTLET;           !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    ZONE 4 EQUIPMENT,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    ZONE 4 Ideal Loads,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    ZONE 4 Ideal Loads,      !- Name
    ,                        !- Availability Schedule Name
    ZONE 4 INLETS,           !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    ZONE 4 INLETS,           !- Name
    ZONE 4 INLET;            !- Node 1 Name

  Output:VariableDictionary,IDF;

  Output:Surfaces:Drawing,DXF;

  Output:Surfaces:List,DetailsWithVertices;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;

  Output:Variable,*,Zone Air Temperature,hourly;

  Output:Variable,*,Zone Mean Radiant Temperature,hourly;

  Output:Variable,*,Zone Air System Sensible Cooling Energy,hourly;

  Output:Variable,*,Zone Air System Sensible Heating Energy,hourly;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Air System Sensible Heating Rate,hourly;

  Output:Meter,DistrictHeatingWater:Facility,hourly;

  Output:Meter,DistrictCooling:Facility,hourly;

